
  ******************************************************************
  *                           E P A N E T                          *
  *                   Hydraulic and Water Quality                  *
  *                   Analysis for Pipe Networks                   *
  *                         Version 3.0.000                        *
  ******************************************************************

  EPANET Example Network 3
  Example showing how the percent of Lake water in a dual-source
  system changes over time.

  Input Data File ............... Net3.inp
  Number of Junctions ........... 92
  Number of Reservoirs .......... 2
  Number of Tanks ............... 3
  Number of Pipes ............... 117
  Number of Pumps ............... 2
  Number of Valves .............. 0
  Head Loss Model ............... H-W
  Leakage Model ................. NONE
  Demand Model .................. FIXED
  Demand Multiplier ............. 1
  Number of Emitters ............ 0
  Head Tolerance ................ 0
  Flow Tolerance ................ 0
  Flow Change Limit ............. 0
  Quality Model ................. TRACE
  Quality Constituent ........... TRACE
  Number of Sources ............. 0
  Hydraulic Time Step ........... 60 minutes
  Quality Time Step ............. 300 seconds
  Report Time Step .............. 60 minutes
  Total Duration ................ 24 hours

  Hour 0:00:00
  Network balanced in 5 trials.

  Hour 1:00:00
    Pump 10 status changed to open by elapsed time control
  Network balanced in 7 trials.

  Hour 2:00:00
  Network balanced in 3 trials.

  Hour 3:00:00
  Network balanced in 2 trials.

  Hour 4:00:00
  Network balanced in 3 trials.

  Hour 4:13:33  (control activated)
    Pump 335 status changed to closed by level control on tank 1
    Pipe 330 status changed to open by level control on tank 1
  Network balanced in 4 trials.

  Hour 5:00:00
  Network balanced in 3 trials.

  Hour 6:00:00
  Network balanced in 3 trials.

  Hour 7:00:00
  Network balanced in 3 trials.

  Hour 8:00:00
  Network balanced in 2 trials.

  Hour 9:00:00
  Network balanced in 3 trials.

  Hour 10:00:00
  Network balanced in 2 trials.

  Hour 11:00:00
  Network balanced in 3 trials.

  Hour 12:00:00
  Network balanced in 2 trials.

  Hour 13:00:00
  Network balanced in 3 trials.

  Hour 14:00:00
  Network balanced in 3 trials.

  Hour 15:00:00
    Pump 10 status changed to closed by elapsed time control
  Network balanced in 5 trials.

  Hour 16:00:00
  Network balanced in 3 trials.

  Hour 17:00:00
  Network balanced in 2 trials.

  Hour 18:00:00
  Network balanced in 3 trials.

  Hour 19:00:00
  Network balanced in 2 trials.

  Hour 20:00:00
  Network balanced in 3 trials.

  Hour 21:00:00
  Network balanced in 2 trials.

  Hour 21:19:39  (control activated)
    Pump 335 status changed to open by level control on tank 1
    Pipe 330 status changed to closed by level control on tank 1
  Network balanced in 9 trials.

  Hour 22:00:00
  Network balanced in 3 trials.

  Hour 23:00:00
  Network balanced in 3 trials.

  Hour 24:00:00
  Network balanced in 4 trials.

  Water Quality Mass Balance
  --------------------------
  Initial Storage           0
  Mass Inflow               3641.02
  Mass Outflow              3273.04
  Mass Reacted              0
  Final Storage             249.8
  Percent Imbalance         3.24574

  Simulation completed in 0.029 sec.

  Node Results at 0:00:00 hrs
  ------------------------------------------------------------------------------------------------
                                  Head    Pressure      Demand     Deficit     Outflow       TRACE
  Node                              ft         psi         GPM         GPM         GPM        MG/L
  ------------------------------------------------------------------------------------------------
  10                           145.523      -0.640       0.000       0.000       0.000       0.000
  15                           125.811      40.648     620.000       0.000     620.000       0.000
  20                           158.000      12.566       0.000       0.000       0.000       0.000
  35                           145.743      57.734    1637.000       0.000    1637.000       0.000
  40                           145.000       5.676       0.000       0.000       0.000       0.000
  50                           140.000      10.183       0.000       0.000       0.000       0.000
  60                           209.011      90.564       0.000       0.000       0.000       0.000
  601                          302.454     131.053       0.000       0.000       0.000       0.000
  61                           302.454     131.053       0.000       0.000       0.000       0.000
  101                          145.523      44.857     254.533       0.000     254.533       0.000
  103                          145.492      44.410     178.488       0.000     178.488       0.000
  105                          146.829      51.272     181.396       0.000     181.396       0.000
  107                          146.823      54.086      73.218       0.000      73.218       0.000
  109                          145.493      54.246     310.076       0.000     310.076       0.000
  111                          146.109      58.976     190.200       0.000     190.200       0.000
  113                          146.149      62.460      26.813       0.000      26.813       0.000
  115                          146.919      57.594      69.814       0.000      69.814       0.000
  117                          150.031      59.115     157.731       0.000     157.731       0.000
  119                          157.553      67.401     236.014       0.000     236.014       0.000
  120                          155.121      67.214       0.000       0.000       0.000       0.000
  121                          161.011      70.633      55.784       0.000      55.784       0.000
  123                          165.468      66.931       0.000       0.000       0.000       0.000
  125                          160.428      64.747      61.104       0.000      61.104       0.000
  127                          158.740      44.517      23.664       0.000      23.664       0.000
  129                          158.728      46.678       0.000       0.000       0.000       0.000
  131                          158.707      66.168      57.285       0.000      57.285       0.000
  139                          153.075      52.895       7.893       0.000       7.893       0.000
  141                          149.060      62.855      13.199       0.000      13.199       0.000
  143                          138.246      61.852       8.308       0.000       8.308       0.000
  145                          150.280      64.683      37.024       0.000      37.024       0.000
  147                          151.204      57.501      11.457       0.000      11.457       0.000
  149                          151.595      58.753      36.274       0.000      36.274       0.000
  151                          155.444      52.838     193.603       0.000     193.603       0.000
  153                          155.540      38.711      59.188       0.000      59.188       0.000
  157                          155.115      61.535      69.399       0.000      69.399       0.000
  159                          151.758      63.157      55.369       0.000      55.369     100.000
  161                          149.481      63.037      21.172       0.000      21.172       0.000
  163                          149.023      62.405      12.623       0.000      12.623       0.000
  164                          149.023      62.405       0.000       0.000       0.000       0.000
  166                          149.023      65.438       3.484       0.000       3.484       0.000
  167                          147.153      65.928      19.510       0.000      19.510       0.000
  169                          147.153      65.928       0.000       0.000       0.000       0.000
  171                          146.070      65.025      52.716       0.000      52.716       0.000
  173                          146.048      65.016       0.000       0.000       0.000       0.000
  177                          145.730      59.679      77.948       0.000      77.948       0.000
  179                          145.717      59.673       0.000       0.000       0.000       0.000
  181                          145.749      59.687       0.000       0.000       0.000       0.000
  183                          145.720      58.374       0.000       0.000       0.000       0.000
  184                          144.491      55.675       0.000       0.000       0.000       0.000
  185                          145.078      55.929      34.371       0.000      34.371       0.000
  187                          145.781      57.751       0.000       0.000       0.000       0.000
  189                          146.090      61.568     144.613       0.000     144.613       0.000
  191                          146.051      52.451     109.746       0.000     109.746       0.000
  193                          146.147      55.526      95.555       0.000      95.555       0.000
  195                          146.218      56.640       0.000       0.000       0.000       0.000
  197                          146.060      53.322      22.834       0.000      22.834       0.000
  199                          140.832      61.889     159.889       0.000     159.889       0.000
  201                          140.096      60.660      59.777       0.000      59.777       0.000
  203                          139.931      59.766    4439.000       0.000    4439.000       0.000
  204                          145.533      53.960       0.000       0.000       0.000       0.000
  205                          140.800      51.910      87.582       0.000      87.582       0.000
  206                          139.895      60.183       0.000       0.000       0.000       0.000
  207                          140.097      56.804      92.983       0.000      92.983       0.000
  208                          139.666      53.584       0.000       0.000       0.000       0.000
  209                          139.269      61.212       1.166       0.000       1.166       0.000
  211                          139.136      57.254      11.618       0.000      11.618       0.000
  213                          139.070      57.226      18.680       0.000      18.680       0.000
  215                          138.877      57.142     123.535       0.000     123.535       0.000
  217                          138.857      57.567      32.455       0.000      32.455       0.000
  219                          138.846      58.429      55.369       0.000      55.369       0.000
  225                          138.851      56.698      30.552       0.000      30.552       0.000
  229                          138.978      55.670      86.001       0.000      86.001       0.000
  231                          138.974      58.051      22.083       0.000      22.083       0.000
  237                          139.085      54.199      20.917       0.000      20.917       0.000
  239                          139.085      54.633      59.777       0.000      59.777       0.000
  241                          139.085      54.633       0.000       0.000       0.000       0.000
  243                          139.085      54.199       5.816       0.000       5.816       0.000
  247                          139.089      52.468      94.309       0.000      94.309       0.000
  249                          139.089      52.468       0.000       0.000       0.000       0.000
  251                          139.100      47.273      32.374       0.000      32.374       0.000
  253                          139.219      44.725      73.057       0.000      73.057       0.000
  255                          139.272      48.647      54.123       0.000      54.123       0.000
  257                          151.999      58.495       0.000       0.000       0.000       0.000
  259                          151.563      54.840       0.000       0.000       0.000       0.000
  261                          149.983      64.988       0.000       0.000       0.000       0.000
  263                          149.819      64.917       0.000       0.000       0.000       0.000
  265                          147.748      64.019       0.000       0.000       0.000       0.000
  267                          146.169      54.236       0.000       0.000       0.000       0.000
  269                          146.492      63.475       0.000       0.000       0.000       0.000
  271                          145.839      60.592       0.000       0.000       0.000       0.000
  273                          140.800      57.542       0.000       0.000       0.000       0.000
  275                          140.103      56.373       0.000       0.000       0.000       0.000
  River                        220.000       0.000       0.000       0.000   13157.874       0.000
  Lake                         167.000       0.000       0.000       0.000       0.000       0.000
  1                            145.000       5.676       0.000       0.000    -460.322       0.000
  2                            140.000      10.183       0.000       0.000     329.212       0.000
  3                            158.000      12.566       0.000       0.000   -2246.297       0.000


  Link Results at 0:00:00 hrs
  ------------------------------------------------------------------------
                             Flow Rate     Leakage    Velocity   Head Loss      Status
  Link                             GPM         GPM        ft/s      ft/kft
  ------------------------------------------------------------------------
  20                         -2246.297       0.000       0.094       0.000        OPEN
  40                          -460.322       0.000       0.019       0.000        OPEN
  50                           329.212       0.000       0.014       0.000        OPEN
  60                         13157.874       0.000       9.332       8.927        OPEN
  101                            0.000       0.000       0.000       0.000        OPEN
  103                          168.058       0.000       0.268       0.023        OPEN
  105                         -422.591       0.000       1.199       0.514        OPEN
  107                           32.301       0.000       0.092       0.004        OPEN
  109                          -10.430       0.000       0.017       0.000        OPEN
  111                         -320.506       0.000       0.909       0.308        OPEN
  112                          498.355       0.000       1.414       0.698        OPEN
  113                          -80.629       0.000       0.229       0.024        OPEN
  114                          124.371       0.000       0.794       0.385        OPEN
  115                          -40.917       0.000       0.261       0.049        OPEN
  116                           16.928       0.000       0.048       0.001        OPEN
  117                          636.288       0.000       1.805       1.097        OPEN
  119                         -733.456       0.000       2.081       1.428        OPEN
  120                         1159.132       0.000       3.288       3.332        OPEN
  121                         1039.286       0.000       2.948       2.722        OPEN
  122                          368.343       0.000       2.351       2.873        OPEN
  123                         9821.710       0.000       4.458       1.729        OPEN
  125                        13157.874       0.000       5.972       2.971        OPEN
  129                         2912.038       0.000       2.065       0.627        OPEN
  131                         2634.653       0.000       1.868       0.521        OPEN
  133                        -2246.297       0.000       2.294       0.942        OPEN
  135                          364.691       0.000       0.259       0.013        OPEN
  137                           57.285       0.000       0.091       0.003        OPEN
  145                          307.406       0.000       1.962       2.055        OPEN
  147                          299.514       0.000       1.912       1.959        OPEN
  149                         -628.308       0.000       4.010       7.724        OPEN
  151                         -620.000       0.000       3.957       7.536        OPEN
  153                          341.993       0.000       0.970       0.347        OPEN
  155                          379.017       0.000       1.075       0.420        OPEN
  159                         -390.474       0.000       1.108       0.444        OPEN
  161                         -426.748       0.000       2.724       3.773        OPEN
  163                         -157.093       0.000       0.446       0.082        OPEN
  169                          216.281       0.000       1.380       1.072        OPEN
  171                          463.259       0.000       1.314       0.610        OPEN
  173                         7963.305       0.000       3.614       1.172        OPEN
  175                         7893.906       0.000       3.583       1.153        OPEN
  177                         7838.537       0.000       3.558       1.138        OPEN
  179                         7565.716       0.000       3.434       1.066        OPEN
  180                            3.484       0.000       0.007       0.000        OPEN
  181                            3.484       0.000       0.007       0.000        OPEN
  183                         7341.326       0.000       3.332       1.008        OPEN
  185                          -19.510       0.000       0.125       0.012        OPEN
  186                          340.159       0.000       2.171       2.479        OPEN
  187                         6708.975       0.000       3.045       0.853        OPEN
  189                         4690.033       0.000       2.129       0.440        OPEN
  191                        -1966.226       0.000       1.394       0.303        OPEN
  193                        -1637.000       0.000       1.161       0.216        OPEN
  195                          473.472       0.000       1.343       0.635        OPEN
  197                          395.524       0.000       1.122       0.455        OPEN
  199                          -64.798       0.000       0.184       0.016        OPEN
  201                         -460.322       0.000       1.306       0.602        OPEN
  202                          541.817       0.000       3.458       5.871        OPEN
  203                          236.029       0.000       1.507       1.260        OPEN
  204                          541.817       0.000       1.537       0.815        OPEN
  205                          340.159       0.000       0.965       0.344        OPEN
  207                          300.827       0.000       0.853       0.274        OPEN
  209                          160.663       0.000       1.025       0.618        OPEN
  211                          612.841       0.000       1.739       1.023        OPEN
  213                          179.496       0.000       0.509       0.105        OPEN
  215                          137.508       0.000       0.390       0.064        OPEN
  217                         -243.797       0.000       0.692       0.186        OPEN
  219                         -251.649       0.000       0.714       0.197        OPEN
  221                          251.649       0.000       1.606       1.419        OPEN
  223                           45.445       0.000       0.129       0.008        OPEN
  225                           68.278       0.000       0.194       0.018        OPEN
  229                         4690.033       0.000       3.326       1.304        OPEN
  231                         4419.404       0.000       3.134       1.168        OPEN
  233                         4439.000       0.000       3.148       1.369        OPEN
  235                          110.740       0.000       0.314       0.043        OPEN
  237                          453.728       0.000       1.287       0.587        OPEN
  238                          392.619       0.000       1.114       0.449        OPEN
  239                           31.873       0.000       0.090       0.004        OPEN
  240                          392.619       0.000       1.114       0.449        OPEN
  241                          392.619       0.000       1.114       0.449        OPEN
  243                          391.453       0.000       0.625       0.110        OPEN
  245                          298.079       0.000       0.476       0.066        OPEN
  247                          241.910       0.000       0.386       0.045        OPEN
  249                          118.376       0.000       0.189       0.012        OPEN
  251                           55.369       0.000       0.115       0.006        OPEN
  257                           30.552       0.000       0.087       0.004        OPEN
  261                           37.489       0.000       0.239       0.042        OPEN
  263                           22.083       0.000       0.063       0.002        OPEN
  269                           81.757       0.000       0.232       0.025        OPEN
  271                           70.596       0.000       0.451       0.135        OPEN
  273                           -9.756       0.000       0.028       0.000        OPEN
  275                          -22.782       0.000       0.065       0.002        OPEN
  277                            5.816       0.000       0.016       0.000        OPEN
  281                          -28.598       0.000       0.117       0.009        OPEN
  283                          -46.752       0.000       0.133       0.009        OPEN
  285                            2.622       0.000       0.007       0.000        OPEN
  287                         -125.528       0.000       0.513       0.132        OPEN
  289                          329.212       0.000       1.345       0.787        OPEN
  291                           73.057       0.000       0.298       0.048        OPEN
  293                           76.504       0.000       0.488       0.156        OPEN
  295                          -44.130       0.000       0.125       0.008        OPEN
  297                          488.189       0.000       3.116       4.841        OPEN
  299                          234.545       0.000       1.497       1.245        OPEN
  301                          234.545       0.000       1.497       1.245        OPEN
  303                          253.644       0.000       1.619       1.440        OPEN
  305                          148.099       0.000       0.420       0.074        OPEN
  307                          401.743       0.000       1.140       0.468        OPEN
  309                          208.283       0.000       1.329       1.000        OPEN
  311                          -70.775       0.000       0.201       0.019        OPEN
  313                          468.595       0.000       1.329       0.623        OPEN
  315                        -2110.471       0.000       1.497       0.345        OPEN
  317                          111.247       0.000       0.710       0.313        OPEN
  319                           -0.507       0.000       0.001       0.000        OPEN
  321                         7549.609       0.000       3.427       1.062        OPEN
  323                          -79.373       0.000       0.225       0.023        OPEN
  325                          144.246       0.000       0.921       0.506        OPEN
  329                        13157.874       0.000       5.972       3.011        OPEN
  330                           -0.000       0.000       0.000   93443.016      CLOSED
  333                           -0.000       0.000       0.000       0.000        OPEN
  10                             0.000       0.000       0.000      21.477      CLOSED/Pump
  335                        13157.875       0.000       0.000     -93.443        OPEN/Pump


  Node Results at 1:00:00 hrs
  ------------------------------------------------------------------------------------------------
                                  Head    Pressure      Demand     Deficit     Outflow       TRACE
  Node                              ft         psi         GPM         GPM         GPM        MG/L
  ------------------------------------------------------------------------------------------------
  10                           239.696      40.165       0.000       0.000       0.000       0.000
  15                           126.774      41.066     620.000       0.000     620.000       0.000
  20                           158.853      12.935       0.000       0.000       0.000       0.000
  35                           148.700      59.015    1706.000       0.000    1706.000       0.100
  40                           145.651       5.958       0.000       0.000       0.000       0.000
  50                           138.655       9.600       0.000       0.000       0.000       0.000
  60                           209.158      90.628       0.000       0.000       0.000       0.000
  601                          303.446     131.483       0.000       0.000       0.000       0.000
  61                           303.446     131.483       0.000       0.000       0.000       0.000
  101                          172.800      56.676     368.503       0.000     368.503       0.000
  103                          170.177      55.106     258.408       0.000     258.408       0.000
  105                          163.488      58.490     262.618       0.000     262.618       0.000
  107                          162.764      60.993     106.002       0.000     106.002       0.000
  109                          164.387      62.433     448.916       0.000     448.916       0.000
  111                          157.938      64.102     275.364       0.000     275.364       0.000
  113                          155.989      66.723      38.819       0.000      38.819       0.000
  115                          158.763      62.726     101.074       0.000     101.074       0.000
  117                          160.566      63.680     228.357       0.000     228.357       0.000
  119                          160.998      68.894     341.692       0.000     341.692       0.000
  120                          160.999      69.761       0.000       0.000       0.000       0.000
  121                          163.905      71.887      80.762       0.000      80.762       0.000
  123                          168.302      68.159       0.000       0.000       0.000       0.000
  125                          162.957      65.843      88.464       0.000      88.464       0.000
  127                          160.147      45.127      34.260       0.000      34.260       0.000
  129                          160.133      47.287       0.000       0.000       0.000       0.000
  131                          160.093      66.768      82.935       0.000      82.935       0.000
  139                          154.242      53.401      11.427       0.000      11.427       0.000
  141                          150.142      63.323      19.109       0.000      19.109       0.000
  143                          139.209      62.269      12.028       0.000      12.028       0.000
  145                          151.403      65.170      53.602       0.000      53.602       0.000
  147                          152.433      58.033      16.587       0.000      16.587       0.000
  149                          152.878      59.309      52.516       0.000      52.516       0.000
  151                          157.497      53.728     280.291       0.000     280.291       0.000
  153                          157.577      39.593      85.690       0.000      85.690       0.000
  157                          158.530      63.015     100.473       0.000     100.473       0.000
  159                          155.158      64.630      80.161       0.000      80.161     100.000
  161                          152.883      64.511      30.652       0.000      30.652     100.000
  163                          152.402      63.869      18.275       0.000      18.275     100.000
  164                          152.402      63.869       0.000       0.000       0.000       0.000
  166                          152.402      66.902       5.044       0.000       5.044       0.000
  167                          150.398      67.334      28.246       0.000      28.246      97.817
  169                          150.399      67.334       0.000       0.000       0.000     100.000
  171                          149.089      66.334      76.320       0.000      76.320      98.595
  173                          149.063      66.322       0.000       0.000       0.000      83.660
  177                          148.672      60.953     112.850       0.000     112.850       0.102
  179                          148.648      60.943       0.000       0.000       0.000       0.000
  181                          148.707      60.968       0.000       0.000       0.000       1.842
  183                          148.771      59.696       0.000       0.000       0.000       0.000
  184                          147.693      57.062       0.000       0.000       0.000       0.000
  185                          148.496      57.411      49.761       0.000      49.761       0.000
  187                          150.168      59.652       0.000       0.000       0.000       0.099
  189                          150.109      63.309     209.365       0.000     209.365      27.266
  191                          152.754      55.356     158.886       0.000     158.886       0.282
  193                          152.769      58.396     138.341       0.000     138.341      74.156
  195                          152.772      59.480       0.000       0.000       0.000     100.000
  197                          154.175      56.838      33.058       0.000      33.058       0.000
  199                          142.735      62.714     231.481       0.000     231.481       0.000
  201                          141.883      61.435      86.543       0.000      86.543       0.000
  203                          141.713      60.538    4531.000       0.000    4531.000       0.000
  204                          149.580      55.714       0.000       0.000       0.000       0.000
  205                          142.637      52.705     126.798       0.000     126.798       0.000
  206                          140.854      60.599       0.000       0.000       0.000       0.000
  207                          141.502      57.413     134.617       0.000     134.617       0.000
  208                          140.118      53.781       0.000       0.000       0.000       0.000
  209                          138.843      61.027       1.688       0.000       1.688       0.000
  211                          138.415      56.942      16.820       0.000      16.820       0.000
  213                          138.268      56.879      27.044       0.000      27.044       0.000
  215                          137.885      56.712     178.849       0.000     178.849       0.000
  217                          137.846      57.129      46.987       0.000      46.987       0.000
  219                          137.823      57.985      80.161       0.000      80.161       0.000
  225                          137.833      56.257      44.232       0.000      44.232       0.000
  229                          137.869      55.189     124.509       0.000     124.509       0.000
  231                          137.861      57.569      31.971       0.000      31.971       0.000
  237                          137.984      53.722      30.283       0.000      30.283       0.000
  239                          137.943      54.138      86.543       0.000      86.543       0.000
  241                          137.943      54.138       0.000       0.000       0.000       0.000
  243                          137.942      53.704       8.420       0.000       8.420       0.000
  247                          137.941      51.970     136.537       0.000     136.537       0.000
  249                          137.941      51.970       0.000       0.000       0.000       0.000
  251                          137.941      46.771      46.870       0.000      46.870       0.000
  253                          137.907      44.156     105.769       0.000     105.769       0.000
  255                          138.013      48.102      78.357       0.000      78.357       0.000
  257                          161.037      62.411       0.000       0.000       0.000       0.000
  259                          161.079      58.963       0.000       0.000       0.000       0.000
  261                          161.019      69.769       0.000       0.000       0.000       0.000
  263                          161.245      69.868       0.000       0.000       0.000       0.000
  265                          151.068      65.458       0.000       0.000       0.000     100.000
  267                          151.323      56.469       0.000       0.000       0.000      94.132
  269                          150.155      65.062       0.000       0.000       0.000      99.141
  271                          148.818      61.883       0.000       0.000       0.000      21.764
  273                          142.650      58.344       0.000       0.000       0.000       0.000
  275                          141.856      57.133       0.000       0.000       0.000       0.000
  River                        220.000       0.000       0.000       0.000   13062.031       0.000
  Lake                         167.000       0.000       0.000       0.000    3435.198       0.000
  1                            145.651       5.958       0.000       0.000    -996.563       0.000
  2                            138.655       9.600       0.000       0.000     307.711       0.000
  3                            158.853      12.935       0.000       0.000   -3038.043       0.000


  Link Results at 1:00:00 hrs
  ------------------------------------------------------------------------
                             Flow Rate     Leakage    Velocity   Head Loss      Status
  Link                             GPM         GPM        ft/s      ft/kft
  ------------------------------------------------------------------------
  20                         -3038.043       0.000       0.127       0.000        OPEN
  40                          -996.563       0.000       0.042       0.000        OPEN
  50                           307.711       0.000       0.013       0.000        OPEN
  60                         13062.031       0.000       9.264       8.807        OPEN
  101                         3435.198       0.000       4.331       4.711        OPEN
  103                         1846.160       0.000       2.946       1.943        OPEN
  105                         1220.535       0.000       3.462       3.666        OPEN
  107                          413.089       0.000       1.172       0.493        OPEN
  109                         1587.752       0.000       2.534       1.470        OPEN
  111                         1138.836       0.000       3.231       3.225        OPEN
  112                          503.619       0.000       1.429       0.712        OPEN
  113                          655.730       0.000       1.860       1.160        OPEN
  114                          248.602       0.000       1.587       1.387        OPEN
  115                          307.088       0.000       1.960       2.051        OPEN
  116                          865.513       0.000       2.455       1.940        OPEN
  117                         -544.827       0.000       1.546       0.823        OPEN
  119                         -546.207       0.000       1.549       0.827        OPEN
  120                          -21.775       0.000       0.062       0.002        OPEN
  121                          274.788       0.000       0.780       0.232        OPEN
  122                          251.513       0.000       1.605       1.417        OPEN
  123                         8943.907       0.000       4.060       1.454        OPEN
  125                        13062.031       0.000       5.929       2.931        OPEN
  129                         3785.850       0.000       2.685       1.019        OPEN
  131                         3469.580       0.000       2.461       0.867        OPEN
  133                        -3038.043       0.000       3.103       1.648        OPEN
  135                          397.277       0.000       0.282       0.016        OPEN
  137                           82.935       0.000       0.132       0.006        OPEN
  145                          314.342       0.000       2.006       2.142        OPEN
  147                          302.915       0.000       1.933       2.000        OPEN
  149                         -632.028       0.000       4.034       7.809        OPEN
  151                         -620.000       0.000       3.957       7.536        OPEN
  153                          348.222       0.000       0.988       0.359        OPEN
  155                          401.824       0.000       1.140       0.468        OPEN
  159                         -418.411       0.000       1.187       0.505        OPEN
  161                         -470.927       0.000       3.006       4.529        OPEN
  163                         -142.115       0.000       0.403       0.068        OPEN
  169                          227.805       0.000       1.454       1.180        OPEN
  171                          609.103       0.000       1.728       1.012        OPEN
  173                         8014.887       0.000       3.638       1.186        OPEN
  175                         7914.415       0.000       3.592       1.159        OPEN
  177                         7834.254       0.000       3.556       1.137        OPEN
  179                         7762.991       0.000       3.524       1.118        OPEN
  180                            5.044       0.000       0.011       0.000        OPEN
  181                            5.044       0.000       0.011       0.000        OPEN
  183                         7817.513       0.000       3.548       1.133        OPEN
  185                          -28.246       0.000       0.180       0.025        OPEN
  186                          542.854       0.000       3.465       5.892        OPEN
  187                         7431.514       0.000       3.373       1.031        OPEN
  189                         5205.593       0.000       2.363       0.533        OPEN
  191                        -2149.601       0.000       1.524       0.357        OPEN
  193                        -1706.000       0.000       1.210       0.233        OPEN
  195                          656.049       0.000       1.861       1.161        OPEN
  197                          543.199       0.000       1.541       0.819        OPEN
  199                         -453.364       0.000       1.286       0.586        OPEN
  201                         -996.563       0.000       2.827       2.518        OPEN
  202                          642.174       0.000       4.099       8.043        OPEN
  203                          149.081       0.000       0.952       0.538        OPEN
  204                          642.174       0.000       1.822       1.116        OPEN
  205                          542.854       0.000       1.540       0.818        OPEN
  207                          602.445       0.000       1.709       0.992        OPEN
  209                          -65.681       0.000       0.419       0.118        OPEN
  211                          357.753       0.000       1.015       0.378        OPEN
  213                          608.535       0.000       1.726       1.010        OPEN
  215                          600.824       0.000       1.704       0.987        OPEN
  217                          -89.117       0.000       0.253       0.029        OPEN
  219                          -40.611       0.000       0.115       0.007        OPEN
  221                           40.611       0.000       0.259       0.048        OPEN
  223                          678.304       0.000       1.924       1.235        OPEN
  225                          711.361       0.000       2.018       1.349        OPEN
  229                         5205.593       0.000       3.692       1.582        OPEN
  231                         4783.023       0.000       3.392       1.352        OPEN
  233                         4531.000       0.000       3.213       1.422        OPEN
  235                          191.089       0.000       0.542       0.118        OPEN
  237                          587.225       0.000       1.666       0.946        OPEN
  238                          737.328       0.000       2.092       1.441        OPEN
  239                          284.720       0.000       0.808       0.247        OPEN
  240                          737.328       0.000       2.092       1.441        OPEN
  241                          737.328       0.000       2.092       1.441        OPEN
  243                          735.640       0.000       1.174       0.354        OPEN
  245                          460.156       0.000       0.734       0.148        OPEN
  247                          350.228       0.000       0.559       0.089        OPEN
  249                          171.380       0.000       0.273       0.024        OPEN
  251                           80.161       0.000       0.167       0.011        OPEN
  257                           44.232       0.000       0.125       0.008        OPEN
  261                           82.884       0.000       0.529       0.181        OPEN
  263                           31.971       0.000       0.091       0.004        OPEN
  269                          258.664       0.000       0.734       0.207        OPEN
  271                           73.596       0.000       0.470       0.146        OPEN
  273                          154.785       0.000       0.439       0.080        OPEN
  275                           30.784       0.000       0.087       0.004        OPEN
  277                            8.420       0.000       0.024       0.000        OPEN
  281                           22.364       0.000       0.091       0.005        OPEN
  283                           37.458       0.000       0.106       0.006        OPEN
  285                          -38.382       0.000       0.109       0.006        OPEN
  287                          -75.791       0.000       0.310       0.052        OPEN
  289                          307.711       0.000       1.257       0.694        OPEN
  291                          105.769       0.000       0.432       0.096        OPEN
  293                           47.795       0.000       0.305       0.065        OPEN
  295                           -0.924       0.000       0.003       0.000        OPEN
  297                          -45.050       0.000       0.288       0.059        OPEN
  299                          -66.104       0.000       0.422       0.119        OPEN
  301                          -66.104       0.000       0.422       0.119        OPEN
  303                           21.054       0.000       0.134       0.014        OPEN
  305                         -499.777       0.000       1.418       0.702        OPEN
  307                         -478.723       0.000       1.358       0.648        OPEN
  309                          -77.840       0.000       0.497       0.161        OPEN
  311                          678.665       0.000       1.925       1.236        OPEN
  313                          145.305       0.000       0.412       0.071        OPEN
  315                        -2362.049       0.000       1.675       0.426        OPEN
  317                          119.240       0.000       0.761       0.356        OPEN
  319                           71.849       0.000       0.204       0.019        OPEN
  321                         7739.672       0.000       3.513       1.112        OPEN
  323                          165.480       0.000       0.469       0.091        OPEN
  325                          212.448       0.000       1.356       1.037        OPEN
  329                        13062.031       0.000       5.929       2.970        OPEN
  330                           -0.000       0.000       0.000   94287.500      CLOSED
  333                           -0.000       0.000       0.000       0.000        OPEN
  10                          3435.198       0.000       0.000     -72.696        OPEN/Pump
  335                        13062.031       0.000       0.000     -94.287        OPEN/Pump


  Node Results at 2:00:00 hrs
  ------------------------------------------------------------------------------------------------
                                  Head    Pressure      Demand     Deficit     Outflow       TRACE
  Node                              ft         psi         GPM         GPM         GPM        MG/L
  ------------------------------------------------------------------------------------------------
  10                           241.371      40.891       0.000       0.000       0.000       0.000
  15                           130.436      42.652     620.000       0.000     620.000       0.000
  20                           160.007      13.435       0.000       0.000       0.000       0.000
  35                           151.703      60.317    1719.000       0.000    1719.000      99.993
  40                           147.059       6.569       0.000       0.000       0.000      72.683
  50                           137.398       9.055       0.000       0.000       0.000       0.000
  60                           209.296      90.688       0.000       0.000       0.000       0.000
  601                          304.375     131.886       0.000       0.000       0.000       0.000
  61                           304.375     131.886       0.000       0.000       0.000       0.000
  101                          178.211      59.020     277.327       0.000     277.327       0.000
  103                          175.754      57.522     194.472       0.000     194.472       0.000
  105                          168.174      60.521     197.640       0.000     197.640       0.000
  107                          167.465      63.030      79.774       0.000      79.774       0.000
  109                          169.966      64.850     337.844       0.000     337.844       0.000
  111                          162.307      65.995     207.232       0.000     207.232       0.000
  113                          160.042      68.480      29.215       0.000      29.215       0.000
  115                          162.936      64.534      76.066       0.000      76.066       0.000
  117                          164.129      65.224     171.857       0.000     171.857       0.000
  119                          164.003      70.196     257.150       0.000     257.150       0.000
  120                          164.183      71.140       0.000       0.000       0.000       0.000
  121                          166.608      73.058      60.780       0.000      60.780       0.000
  123                          170.949      69.306       0.000       0.000       0.000       0.000
  125                          165.432      66.916      66.576       0.000      66.576       0.000
  127                          161.796      45.842      25.784       0.000      25.784       0.000
  129                          161.786      48.003       0.000       0.000       0.000       0.000
  131                          161.762      67.492      62.415       0.000      62.415       0.000
  139                          157.044      54.615       8.599       0.000       8.599       0.000
  141                          153.708      64.869      14.381       0.000      14.381       0.000
  143                          142.871      63.856       9.052       0.000       9.052       0.000
  145                          155.137      66.787      40.340       0.000      40.340       0.000
  147                          156.220      59.674      12.483       0.000      12.483       0.000
  149                          156.678      60.956      39.522       0.000      39.522       0.000
  151                          161.186      55.326     210.941       0.000     210.941       0.000
  153                          161.258      41.189      64.488       0.000      64.488       0.000
  157                          161.591      64.341      75.613       0.000      75.613       0.000
  159                          158.276      65.981      60.327       0.000      60.327     100.000
  161                          156.031      65.875      23.068       0.000      23.068     100.000
  163                          155.543      65.230      13.753       0.000      13.753     100.000
  164                          155.543      65.230       0.000       0.000       0.000       0.000
  166                          155.543      68.263       3.796       0.000       3.796       0.000
  167                          153.503      68.679      21.258       0.000      21.258     100.000
  169                          153.503      68.680       0.000       0.000       0.000      99.990
  171                          152.145      67.657      57.436       0.000      57.436     100.000
  173                          152.118      67.646       0.000       0.000       0.000     100.000
  177                          151.659      62.247      84.928       0.000      84.928      99.993
  179                          151.617      62.229       0.000       0.000       0.000      73.260
  181                          151.710      62.270       0.000       0.000       0.000     100.000
  183                          151.778      60.999       0.000       0.000       0.000      21.557
  184                          150.775      58.398       0.000       0.000       0.000       8.094
  185                          151.593      58.752      37.449       0.000      37.449       7.305
  187                          153.393      61.049       0.000       0.000       0.000       4.682
  189                          153.299      64.691     157.563       0.000     157.563      21.226
  191                          156.315      56.899     119.574       0.000     119.574       0.520
  193                          156.317      59.933     104.113       0.000     104.113       4.482
  195                          156.311      61.013       0.000       0.000       0.000     100.000
  197                          157.989      58.491      24.878       0.000      24.878       0.000
  199                          145.763      64.025     174.207       0.000     174.207     100.000
  201                          144.896      62.740      65.131       0.000      65.131     100.000
  203                          144.727      61.844    4511.000       0.000    4511.000     100.000
  204                          152.759      57.091       0.000       0.000       0.000       3.953
  205                          145.631      54.003      95.426       0.000      95.426       0.000
  206                          143.286      61.653       0.000       0.000       0.000       0.000
  207                          144.262      58.609     101.309       0.000     101.309       0.034
  208                          142.180      54.674       0.000       0.000       0.000       0.000
  209                          140.261      61.642       1.270       0.000       1.270       0.000
  211                          139.617      57.463      12.658       0.000      12.658       0.000
  213                          139.486      57.406      20.352       0.000      20.352       0.000
  215                          139.260      57.308     134.597       0.000     134.597       0.000
  217                          139.237      57.731      35.361       0.000      35.361       0.000
  219                          139.223      58.592      60.327       0.000      60.327       0.000
  225                          139.229      56.862      33.288       0.000      33.288       0.000
  229                          138.319      55.384      93.703       0.000      93.703       0.000
  231                          138.314      57.765      24.061       0.000      24.061       0.000
  237                          138.297      53.858      22.791       0.000      22.791       0.000
  239                          137.964      54.147      65.131       0.000      65.131       0.000
  241                          137.961      54.146       0.000       0.000       0.000       0.000
  243                          137.961      53.712       6.336       0.000       6.336       0.000
  247                          137.876      51.942     102.755       0.000     102.755       0.000
  249                          137.877      51.943       0.000       0.000       0.000       0.000
  251                          137.792      46.706      35.274       0.000      35.274       0.000
  253                          137.471      43.967      79.599       0.000      79.599       0.000
  255                          137.533      47.894      58.969       0.000      58.969       0.000
  257                          164.515      63.918       0.000       0.000       0.000       0.000
  259                          164.598      60.488       0.000       0.000       0.000       0.000
  261                          164.615      71.328       0.000       0.000       0.000       0.000
  263                          164.928      71.463       0.000       0.000       0.000       0.000
  265                          154.187      66.809       0.000       0.000       0.000      99.594
  267                          154.631      57.902       0.000       0.000       0.000       4.482
  269                          153.316      66.432       0.000       0.000       0.000     100.000
  271                          151.836      63.191       0.000       0.000       0.000     100.000
  273                          145.653      59.645       0.000       0.000       0.000      99.312
  275                          144.838      58.425       0.000       0.000       0.000      58.033
  River                        220.000       0.000       0.000       0.000   12972.117       0.000
  Lake                         167.000       0.000       0.000       0.000    3330.250       0.000
  1                            147.059       6.569       0.000       0.000   -1249.691       0.000
  2                            137.398       9.055       0.000       0.000    -132.705       0.000
  3                            160.006      13.435       0.000       0.000   -3619.730       0.000


  Link Results at 2:00:00 hrs
  ------------------------------------------------------------------------
                             Flow Rate     Leakage    Velocity   Head Loss      Status
  Link                             GPM         GPM        ft/s      ft/kft
  ------------------------------------------------------------------------
  20                         -3619.730       0.000       0.151       0.000        OPEN
  40                         -1249.691       0.000       0.052       0.000        OPEN
  50                          -132.705       0.000       0.006       0.000        OPEN
  60                         12972.117       0.000       9.200       8.695        OPEN
  101                         3330.250       0.000       4.199       4.448        OPEN
  103                         1781.953       0.000       2.843       1.820        OPEN
  105                         1270.970       0.000       3.605       3.952        OPEN
  107                          408.152       0.000       1.158       0.482        OPEN
  109                         1587.480       0.000       2.533       1.469        OPEN
  111                         1249.636       0.000       3.545       3.830        OPEN
  112                          434.958       0.000       1.234       0.542        OPEN
  113                          711.210       0.000       2.018       1.348        OPEN
  114                          254.358       0.000       1.624       1.447        OPEN
  115                          328.378       0.000       2.096       2.323        OPEN
  116                          936.353       0.000       2.656       2.244        OPEN
  117                         -665.178       0.000       1.887       1.191        OPEN
  119                         -437.004       0.000       1.240       0.547        OPEN
  120                         -284.453       0.000       0.807       0.247        OPEN
  121                           89.366       0.000       0.254       0.029        OPEN
  122                          228.135       0.000       1.456       1.183        OPEN
  123                         8430.479       0.000       3.826       1.303        OPEN
  125                        12972.117       0.000       5.888       2.894        OPEN
  129                         4252.723       0.000       3.016       1.264        OPEN
  131                         3987.510       0.000       2.828       1.122        OPEN
  133                        -3619.730       0.000       3.697       2.280        OPEN
  135                          341.996       0.000       0.243       0.012        OPEN
  137                           62.415       0.000       0.100       0.004        OPEN
  145                          279.581       0.000       1.785       1.724        OPEN
  147                          270.982       0.000       1.730       1.627        OPEN
  149                         -629.052       0.000       4.015       7.741        OPEN
  151                         -620.000       0.000       3.957       7.536        OPEN
  153                          372.451       0.000       1.057       0.407        OPEN
  155                          412.791       0.000       1.171       0.492        OPEN
  159                         -425.274       0.000       1.206       0.520        OPEN
  161                         -464.796       0.000       2.967       4.420        OPEN
  163                         -134.148       0.000       0.381       0.061        OPEN
  169                          198.637       0.000       1.268       0.915        OPEN
  171                          541.589       0.000       1.536       0.814        OPEN
  173                         7916.194       0.000       3.593       1.159        OPEN
  175                         7840.581       0.000       3.559       1.139        OPEN
  177                         7780.253       0.000       3.531       1.123        OPEN
  179                         7824.066       0.000       3.551       1.135        OPEN
  180                            3.796       0.000       0.008       0.000        OPEN
  181                            3.796       0.000       0.008       0.000        OPEN
  183                         7911.569       0.000       3.591       1.158        OPEN
  185                          -21.258       0.000       0.136       0.015        OPEN
  186                          565.045       0.000       3.607       6.346        OPEN
  187                         7579.956       0.000       3.440       1.070        OPEN
  189                         5218.042       0.000       2.368       0.536        OPEN
  191                        -2304.478       0.000       1.634       0.407        OPEN
  193                        -1719.000       0.000       1.219       0.236        OPEN
  195                          809.877       0.000       2.297       1.715        OPEN
  197                          724.949       0.000       2.057       1.397        OPEN
  199                         -524.742       0.000       1.489       0.768        OPEN
  201                        -1249.691       0.000       3.545       3.830        OPEN
  202                          648.209       0.000       4.137       8.184        OPEN
  203                          120.613       0.000       0.770       0.363        OPEN
  204                          648.209       0.000       1.839       1.136        OPEN
  205                          565.045       0.000       1.603       0.881        OPEN
  207                          645.355       0.000       1.831       1.126        OPEN
  209                          -84.931       0.000       0.542       0.190        OPEN
  211                          310.355       0.000       0.880       0.290        OPEN
  213                          649.976       0.000       1.844       1.141        OPEN
  215                          632.031       0.000       1.793       1.084        OPEN
  217                          -28.277       0.000       0.080       0.003        OPEN
  219                           66.881       0.000       0.190       0.017        OPEN
  221                          -66.881       0.000       0.427       0.122        OPEN
  223                          741.274       0.000       2.103       1.456        OPEN
  225                          766.152       0.000       2.173       1.548        OPEN
  229                         5218.042       0.000       3.701       1.589        OPEN
  231                         4825.722       0.000       3.422       1.375        OPEN
  233                         4511.000       0.000       3.199       1.410        OPEN
  235                          218.113       0.000       0.619       0.151        OPEN
  237                          649.935       0.000       1.844       1.141        OPEN
  238                          919.178       0.000       2.608       2.168        OPEN
  239                          370.552       0.000       1.051       0.403        OPEN
  240                          919.178       0.000       2.608       2.168        OPEN
  241                          919.178       0.000       2.608       2.168        OPEN
  243                          917.908       0.000       1.465       0.533        OPEN
  245                          431.875       0.000       0.689       0.132        OPEN
  247                          263.574       0.000       0.421       0.053        OPEN
  249                          128.976       0.000       0.206       0.014        OPEN
  251                           60.327       0.000       0.126       0.007        OPEN
  257                           33.288       0.000       0.094       0.005        OPEN
  261                          147.949       0.000       0.944       0.531        OPEN
  263                           24.061       0.000       0.068       0.003        OPEN
  269                          473.375       0.000       1.343       0.634        OPEN
  271                          -30.185       0.000       0.193       0.028        OPEN
  273                          480.769       0.000       1.364       0.653        OPEN
  275                          159.595       0.000       0.453       0.085        OPEN
  277                            6.336       0.000       0.018       0.000        OPEN
  281                          153.259       0.000       0.626       0.191        OPEN
  283                          256.043       0.000       0.726       0.203        OPEN
  285                         -125.435       0.000       0.356       0.054        OPEN
  287                          175.939       0.000       0.719       0.247        OPEN
  289                         -132.705       0.000       0.542       0.146        OPEN
  291                           79.599       0.000       0.325       0.057        OPEN
  293                          -95.335       0.000       0.609       0.235        OPEN
  295                          130.608       0.000       0.371       0.058        OPEN
  297                         -145.683       0.000       0.930       0.516        OPEN
  299                          -95.494       0.000       0.610       0.236        OPEN
  301                          -95.494       0.000       0.610       0.236        OPEN
  303                          -50.189       0.000       0.320       0.072        OPEN
  305                         -519.495       0.000       1.474       0.754        OPEN
  307                         -569.684       0.000       1.616       0.894        OPEN
  309                         -105.052       0.000       0.671       0.281        OPEN
  311                          737.083       0.000       2.091       1.441        OPEN
  313                           85.956       0.000       0.244       0.027        OPEN
  315                        -2528.877       0.000       1.793       0.483        OPEN
  317                          120.961       0.000       0.772       0.365        OPEN
  319                           97.152       0.000       0.276       0.034        OPEN
  321                         7806.517       0.000       3.543       1.130        OPEN
  323                          249.591       0.000       0.708       0.194        OPEN
  325                          224.399       0.000       1.432       1.147        OPEN
  329                        12972.117       0.000       5.888       2.932        OPEN
  330                           -0.000       0.000       0.000   95079.242      CLOSED
  333                           -0.000       0.000       0.000       0.000        OPEN
  10                          3330.250       0.000       0.000     -74.371        OPEN/Pump
  335                        12972.118       0.000       0.000     -95.079        OPEN/Pump


  Node Results at 3:00:00 hrs
  ------------------------------------------------------------------------------------------------
                                  Head    Pressure      Demand     Deficit     Outflow       TRACE
  Node                              ft         psi         GPM         GPM         GPM        MG/L
  ------------------------------------------------------------------------------------------------
  10                           241.723      41.043       0.000       0.000       0.000       0.000
  15                           131.789      43.238     620.000       0.000     620.000       0.000
  20                           161.381      14.031       0.000       0.000       0.000       0.000
  35                           152.976      60.868    1719.000       0.000    1719.000      98.922
  40                           148.826       7.334       0.000       0.000       0.000      63.914
  50                           137.940       9.290       0.000       0.000       0.000       0.000
  60                           209.361      90.716       0.000       0.000       0.000       0.000
  601                          304.812     132.075       0.000       0.000       0.000       0.000
  61                           304.812     132.075       0.000       0.000       0.000       0.000
  101                          179.345      59.511     273.528       0.000     273.528       0.000
  103                          176.917      58.026     191.808       0.000     191.808       0.000
  105                          169.413      61.058     194.933       0.000     194.933       0.000
  107                          168.711      63.570      78.682       0.000      78.682       0.000
  109                          171.187      65.379     333.216       0.000     333.216       0.000
  111                          163.574      66.543     204.394       0.000     204.394       0.000
  113                          161.311      69.029      28.814       0.000      28.814       0.000
  115                          164.204      65.083      75.024       0.000      75.024       0.000
  117                          165.397      65.774     169.502       0.000     169.502       0.000
  119                          165.271      70.745     253.627       0.000     253.627       0.000
  120                          165.451      71.690       0.000       0.000       0.000       0.000
  121                          167.874      73.606      59.947       0.000      59.947       0.000
  123                          172.189      69.843       0.000       0.000       0.000       0.000
  125                          166.717      67.472      65.664       0.000      65.664       0.000
  127                          163.140      46.424      25.430       0.000      25.430       0.000
  129                          163.129      48.586       0.000       0.000       0.000       0.000
  131                          163.106      68.074      61.560       0.000      61.560       0.000
  139                          158.393      55.199       8.482       0.000       8.482       0.000
  141                          155.057      65.453      14.184       0.000      14.184       0.000
  143                          144.223      64.442       8.928       0.000       8.928       0.000
  145                          156.484      67.371      39.787       0.000      39.787       0.000
  147                          157.563      60.256      12.312       0.000      12.312       0.000
  149                          158.018      61.537      38.981       0.000      38.981       0.000
  151                          162.499      55.895     208.051       0.000     208.051       0.000
  153                          162.571      41.757      63.605       0.000      63.605       0.000
  157                          162.858      64.890      74.578       0.000      74.578       0.000
  159                          159.540      66.529      59.501       0.000      59.501     100.000
  161                          157.291      66.421      22.752       0.000      22.752     100.000
  163                          156.803      65.776      13.565       0.000      13.565     100.000
  164                          156.803      65.776       0.000       0.000       0.000       0.000
  166                          156.803      68.809       3.744       0.000       3.744       0.000
  167                          154.759      69.224      20.966       0.000      20.966      98.740
  169                          154.760      69.224       0.000       0.000       0.000      98.732
  171                          153.397      68.200      56.650       0.000      56.650      98.740
  173                          153.370      68.188       0.000       0.000       0.000      98.740
  177                          152.939      62.802      83.765       0.000      83.765      98.915
  179                          152.903      62.787       0.000       0.000       0.000      62.533
  181                          152.983      62.821       0.000       0.000       0.000      98.791
  183                          153.058      61.554       0.000       0.000       0.000      10.760
  184                          152.006      58.931       0.000       0.000       0.000       2.888
  185                          152.848      59.296      36.936       0.000      36.936       2.732
  187                          154.657      61.597       0.000       0.000       0.000       0.165
  189                          154.563      65.239     155.405       0.000     155.405      10.723
  191                          157.585      57.449     117.936       0.000     117.936       0.165
  193                          157.587      60.483     102.686       0.000     102.686       0.000
  195                          157.581      61.563       0.000       0.000       0.000       0.000
  197                          159.259      59.041      24.538       0.000      24.538       0.000
  199                          146.842      64.493     171.821       0.000     171.821      98.984
  201                          145.951      63.197      64.238       0.000      64.238      99.186
  203                          145.776      62.298    4582.000       0.000    4582.000      99.547
  204                          154.020      57.638       0.000       0.000       0.000       0.165
  205                          146.708      54.469      94.118       0.000      94.118      19.512
  206                          144.273      62.080       0.000       0.000       0.000      35.116
  207                          145.291      59.055      99.922       0.000      99.922      39.561
  208                          143.120      55.081       0.000       0.000       0.000      28.508
  209                          141.118      62.013       1.253       0.000       1.253      24.470
  211                          140.446      57.822      12.485       0.000      12.485      11.704
  213                          140.314      57.765      20.074       0.000      20.074       0.000
  215                          140.093      57.669     132.754       0.000     132.754       0.000
  217                          140.071      58.093      34.877       0.000      34.877       0.000
  219                          140.057      58.954      59.501       0.000      59.501       0.000
  225                          140.064      57.223      32.832       0.000      32.832       0.000
  229                          139.058      55.704      92.419       0.000      92.419       0.000
  231                          139.053      58.085      23.731       0.000      23.731       0.000
  237                          139.025      54.173      22.478       0.000      22.478       0.000
  239                          138.656      54.447      64.238       0.000      64.238       0.000
  241                          138.653      54.445       0.000       0.000       0.000       0.000
  243                          138.652      54.012       6.250       0.000       6.250       0.000
  247                          138.557      52.237     101.347       0.000     101.347       0.000
  249                          138.557      52.237       0.000       0.000       0.000       0.000
  251                          138.459      46.995      34.790       0.000      34.790       0.000
  253                          138.081      44.232      78.509       0.000      78.509       0.000
  255                          138.142      48.158      58.162       0.000      58.162       0.000
  257                          165.781      64.467       0.000       0.000       0.000       0.000
  259                          165.863      61.036       0.000       0.000       0.000       0.000
  261                          165.880      71.876       0.000       0.000       0.000       0.000
  263                          166.191      72.010       0.000       0.000       0.000       0.000
  265                          155.445      67.354       0.000       0.000       0.000      98.716
  267                          155.897      58.451       0.000       0.000       0.000       0.000
  269                          154.579      66.979       0.000       0.000       0.000      98.740
  271                          153.103      63.740       0.000       0.000       0.000      98.755
  273                          146.730      60.112       0.000       0.000       0.000      99.995
  275                          145.890      58.881       0.000       0.000       0.000      99.924
  River                        220.000       0.000       0.000       0.000   12929.878       0.000
  Lake                         167.000       0.000       0.000       0.000    3307.910       0.000
  1                            148.826       7.334       0.000       0.000   -1176.829       5.631
  2                            137.940       9.290       0.000       0.000    -164.681       0.000
  3                            161.381      14.031       0.000       0.000   -3585.999       0.000


  Link Results at 3:00:00 hrs
  ------------------------------------------------------------------------
                             Flow Rate     Leakage    Velocity   Head Loss      Status
  Link                             GPM         GPM        ft/s      ft/kft
  ------------------------------------------------------------------------
  20                         -3585.999       0.000       0.149       0.000        OPEN
  40                         -1176.829       0.000       0.049       0.000        OPEN
  50                          -164.681       0.000       0.007       0.000        OPEN
  60                         12929.878       0.000       9.170       8.643        OPEN
  101                         3307.910       0.000       4.171       4.393        OPEN
  103                         1770.644       0.000       2.825       1.798        OPEN
  105                         1263.738       0.000       3.585       3.910        OPEN
  107                          406.203       0.000       1.152       0.478        OPEN
  109                         1578.836       0.000       2.519       1.454        OPEN
  111                         1245.620       0.000       3.534       3.807        OPEN
  112                          435.353       0.000       1.235       0.543        OPEN
  113                          710.768       0.000       2.016       1.347        OPEN
  114                          254.284       0.000       1.623       1.446        OPEN
  115                          327.521       0.000       2.090       2.311        OPEN
  116                          936.238       0.000       2.656       2.243        OPEN
  117                         -662.602       0.000       1.880       1.183        OPEN
  119                         -437.141       0.000       1.240       0.547        OPEN
  120                         -283.989       0.000       0.806       0.246        OPEN
  121                           89.071       0.000       0.253       0.029        OPEN
  122                          228.030       0.000       1.455       1.182        OPEN
  123                         8425.902       0.000       3.824       1.302        OPEN
  125                        12929.878       0.000       5.869       2.877        OPEN
  129                         4215.999       0.000       2.990       1.244        OPEN
  131                         3952.425       0.000       2.803       1.104        OPEN
  133                        -3585.999       0.000       3.662       2.241        OPEN
  135                          340.996       0.000       0.242       0.012        OPEN
  137                           61.560       0.000       0.098       0.004        OPEN
  145                          279.436       0.000       1.784       1.723        OPEN
  147                          270.954       0.000       1.729       1.627        OPEN
  149                         -628.928       0.000       4.014       7.738        OPEN
  151                         -620.000       0.000       3.957       7.536        OPEN
  153                          372.158       0.000       1.056       0.406        OPEN
  155                          411.945       0.000       1.169       0.490        OPEN
  159                         -424.257       0.000       1.204       0.518        OPEN
  161                         -463.238       0.000       2.957       4.393        OPEN
  163                         -134.305       0.000       0.381       0.062        OPEN
  169                          197.910       0.000       1.263       0.909        OPEN
  171                          536.984       0.000       1.523       0.801        OPEN
  173                         7919.280       0.000       3.594       1.160        OPEN
  175                         7844.703       0.000       3.561       1.140        OPEN
  177                         7785.202       0.000       3.534       1.124        OPEN
  179                         7830.430       0.000       3.554       1.136        OPEN
  180                            3.744       0.000       0.008       0.000        OPEN
  181                            3.744       0.000       0.008       0.000        OPEN
  183                         7919.103       0.000       3.594       1.160        OPEN
  185                          -20.966       0.000       0.134       0.014        OPEN
  186                          566.465       0.000       3.616       6.376        OPEN
  187                         7593.278       0.000       3.446       1.073        OPEN
  189                         5293.888       0.000       2.403       0.550        OPEN
  191                        -2242.740       0.000       1.591       0.387        OPEN
  193                        -1719.000       0.000       1.219       0.236        OPEN
  195                          747.761       0.000       2.121       1.479        OPEN
  197                          663.996       0.000       1.884       1.187        OPEN
  199                         -512.833       0.000       1.455       0.736        OPEN
  201                        -1176.829       0.000       3.338       3.427        OPEN
  202                          658.591       0.000       4.204       8.428        OPEN
  203                          129.063       0.000       0.824       0.412        OPEN
  204                          658.591       0.000       1.868       1.169        OPEN
  205                          566.465       0.000       1.607       0.885        OPEN
  207                          641.896       0.000       1.821       1.115        OPEN
  209                          -84.291       0.000       0.538       0.187        OPEN
  211                          304.858       0.000       0.865       0.281        OPEN
  213                          650.756       0.000       1.846       1.144        OPEN
  215                          632.171       0.000       1.793       1.084        OPEN
  217                          -27.418       0.000       0.078       0.003        OPEN
  219                           67.980       0.000       0.193       0.017        OPEN
  221                          -67.980       0.000       0.434       0.126        OPEN
  223                          741.274       0.000       2.103       1.456        OPEN
  225                          765.812       0.000       2.172       1.546        OPEN
  229                         5293.888       0.000       3.754       1.632        OPEN
  231                         4901.489       0.000       3.476       1.415        OPEN
  233                         4582.000       0.000       3.250       1.452        OPEN
  235                          220.579       0.000       0.626       0.154        OPEN
  237                          662.059       0.000       1.878       1.181        OPEN
  238                          940.380       0.000       2.668       2.262        OPEN
  239                          378.242       0.000       1.073       0.419        OPEN
  240                          940.380       0.000       2.668       2.262        OPEN
  241                          940.380       0.000       2.668       2.262        OPEN
  243                          939.128       0.000       1.499       0.556        OPEN
  245                          433.961       0.000       0.692       0.133        OPEN
  247                          259.963       0.000       0.415       0.051        OPEN
  249                          127.210       0.000       0.203       0.014        OPEN
  251                           59.501       0.000       0.124       0.006        OPEN
  257                           32.832       0.000       0.093       0.005        OPEN
  261                          153.924       0.000       0.982       0.571        OPEN
  263                           23.731       0.000       0.067       0.002        OPEN
  269                          492.682       0.000       1.398       0.683        OPEN
  271                          -37.773       0.000       0.241       0.042        OPEN
  273                          507.977       0.000       1.441       0.723        OPEN
  275                          170.066       0.000       0.482       0.095        OPEN
  277                            6.250       0.000       0.018       0.000        OPEN
  281                          163.816       0.000       0.669       0.216        OPEN
  283                          273.673       0.000       0.776       0.230        OPEN
  285                         -132.451       0.000       0.376       0.060        OPEN
  287                          194.920       0.000       0.796       0.298        OPEN
  289                         -164.681       0.000       0.673       0.218        OPEN
  291                           78.509       0.000       0.321       0.055        OPEN
  293                         -106.431       0.000       0.679       0.288        OPEN
  295                          141.222       0.000       0.401       0.068        OPEN
  297                         -145.031       0.000       0.926       0.511        OPEN
  299                          -95.141       0.000       0.607       0.234        OPEN
  301                          -95.141       0.000       0.607       0.234        OPEN
  303                          -49.890       0.000       0.318       0.071        OPEN
  305                         -517.571       0.000       1.468       0.748        OPEN
  307                         -567.462       0.000       1.610       0.888        OPEN
  309                         -105.981       0.000       0.676       0.286        OPEN
  311                          738.153       0.000       2.094       1.444        OPEN
  313                           80.838       0.000       0.229       0.024        OPEN
  315                        -2466.760       0.000       1.749       0.461        OPEN
  317                          122.992       0.000       0.785       0.377        OPEN
  319                           97.586       0.000       0.277       0.034        OPEN
  321                         7813.121       0.000       3.546       1.132        OPEN
  323                          255.250       0.000       0.724       0.202        OPEN
  325                          224.020       0.000       1.430       1.144        OPEN
  329                        12929.878       0.000       5.869       2.915        OPEN
  330                           -0.000       0.000       0.000   95451.016      CLOSED
  333                           -0.000       0.000       0.000       0.000        OPEN
  10                          3307.910       0.000       0.000     -74.723        OPEN/Pump
  335                        12929.878       0.000       0.000     -95.451        OPEN/Pump


  Node Results at 4:00:00 hrs
  ------------------------------------------------------------------------------------------------
                                  Head    Pressure      Demand     Deficit     Outflow       TRACE
  Node                              ft         psi         GPM         GPM         GPM        MG/L
  ------------------------------------------------------------------------------------------------
  10                           244.307      42.163       0.000       0.000       0.000       0.000
  15                           136.891      45.449     620.000       0.000     620.000       0.000
  20                           162.743      14.621       0.000       0.000       0.000       0.000
  35                           157.834      62.973    1791.000       0.000    1791.000      98.683
  40                           150.489       8.055       0.000       0.000       0.000      60.083
  50                           138.613       9.582       0.000       0.000       0.000       0.000
  60                           209.573      90.808       0.000       0.000       0.000       0.000
  601                          306.257     132.701       0.000       0.000       0.000       0.000
  61                           306.257     132.701       0.000       0.000       0.000       0.000
  101                          187.672      63.120     144.362       0.000     144.362       0.000
  103                          185.484      61.738     101.232       0.000     101.232       0.000
  105                          176.883      64.294     102.881       0.000     102.881       0.000
  107                          176.183      66.808      41.526       0.000      41.526       0.000
  109                          179.795      69.109     175.864       0.000     175.864       0.000
  111                          170.382      69.494     107.874       0.000     107.874       0.000
  113                          167.751      71.820      15.208       0.000      15.208       0.000
  115                          170.714      67.904      39.596       0.000      39.596       0.000
  117                          171.111      68.250      89.460       0.000      89.460       0.000
  119                          169.886      72.745     133.859       0.000     133.859       0.000
  120                          170.715      73.971       0.000       0.000       0.000       0.000
  121                          172.054      75.418      31.639       0.000      31.639       0.000
  123                          176.283      71.617       0.000       0.000       0.000       0.000
  125                          170.492      69.108      34.656       0.000      34.656       0.000
  127                          165.423      47.413      13.422       0.000      13.422       0.000
  129                          165.416      49.577       0.000       0.000       0.000       0.000
  131                          165.409      69.072      32.490       0.000      32.490       0.000
  139                          162.279      56.883       4.476       0.000       4.476       0.000
  141                          160.025      67.606       7.486       0.000       7.486       0.000
  143                          149.326      66.653       4.712       0.000       4.712       0.000
  145                          161.755      69.655      20.999       0.000      20.999       0.000
  147                          162.943      62.587       6.498       0.000       6.498       0.000
  149                          163.431      63.882      20.573       0.000      20.573       0.000
  151                          167.872      58.224     109.805       0.000     109.805       0.000
  153                          167.930      44.080      33.569       0.000      33.569       0.000
  157                          167.596      66.943      39.360       0.000      39.360       0.000
  159                          164.424      68.645      31.403       0.000      31.403     100.000
  161                          162.259      68.574      12.008       0.000      12.008     100.000
  163                          161.779      67.932       7.159       0.000       7.159     100.000
  164                          161.779      67.932       0.000       0.000       0.000       0.000
  166                          161.779      70.966       1.976       0.000       1.976       0.000
  167                          159.761      71.391      11.066       0.000      11.066      98.662
  169                          159.761      71.391       0.000       0.000       0.000      98.662
  171                          158.367      70.354      29.898       0.000      29.898      98.662
  173                          158.341      70.342       0.000       0.000       0.000      98.669
  177                          157.765      64.893      44.209       0.000      44.209      98.683
  179                          157.695      64.863       0.000       0.000       0.000      60.055
  181                          157.842      64.927       0.000       0.000       0.000      98.675
  183                          157.928      63.664       0.000       0.000       0.000      10.032
  184                          157.095      61.136       0.000       0.000       0.000       2.006
  185                          157.882      61.477      19.494       0.000      19.494       2.002
  187                          159.879      63.859       0.000       0.000       0.000       0.165
  189                          159.683      67.458      82.019       0.000      82.019      10.029
  191                          163.439      59.986      62.244       0.000      62.244       0.000
  193                          163.437      63.018      54.196       0.000      54.196       0.000
  195                          163.412      64.090       0.000       0.000       0.000       0.000
  197                          165.424      61.712      12.950       0.000      12.950       0.000
  199                          152.246      66.835      90.683       0.000      90.683      98.671
  201                          151.383      65.551      33.904       0.000      33.904      98.681
  203                          151.212      64.654    4531.000       0.000    4531.000      98.709
  204                          159.176      59.872       0.000       0.000       0.000       0.165
  205                          152.144      56.824      49.674       0.000      49.674      14.811
  206                          149.645      64.408       0.000       0.000       0.000      46.019
  207                          150.741      61.416      52.736       0.000      52.736      45.876
  208                          148.403      57.370       0.000       0.000       0.000      47.358
  209                          146.247      64.236       0.661       0.000       0.661      48.747
  211                          145.523      60.022       6.589       0.000       6.589      47.031
  213                          145.440      59.986      10.594       0.000      10.594      30.227
  215                          145.372      59.957      70.064       0.000      70.064       0.000
  217                          145.365      60.387      18.407       0.000      18.407       0.000
  219                          145.361      61.252      31.403       0.000      31.403       0.000
  225                          145.363      59.519      17.328       0.000      17.328       0.000
  229                          143.583      57.665      48.777       0.000      48.777       1.798
  231                          143.581      60.047      12.525       0.000      12.525       0.000
  237                          143.259      56.008      11.864       0.000      11.864      27.408
  239                          142.499      56.112      33.904       0.000      33.904      22.988
  241                          142.491      56.109       0.000       0.000       0.000      20.507
  243                          142.491      55.675       3.298       0.000       3.298       0.000
  247                          142.253      53.839      53.489       0.000      53.489       8.960
  249                          142.255      53.840       0.000       0.000       0.000      15.881
  251                          141.970      48.517      18.362       0.000      18.362       0.000
  253                          140.602      45.324      41.435       0.000      41.435       0.000
  255                          140.620      49.232      30.696       0.000      30.696       0.000
  257                          171.434      66.916       0.000       0.000       0.000       0.000
  259                          171.581      63.513       0.000       0.000       0.000       0.000
  261                          171.732      74.411       0.000       0.000       0.000       0.000
  263                          172.169      74.601       0.000       0.000       0.000       0.000
  265                          160.442      69.520       0.000       0.000       0.000      98.662
  267                          161.275      60.781       0.000       0.000       0.000       0.000
  269                          159.679      69.189       0.000       0.000       0.000      98.662
  271                          157.993      65.859       0.000       0.000       0.000      98.668
  273                          152.156      62.463       0.000       0.000       0.000      98.746
  275                          151.324      61.236       0.000       0.000       0.000      99.070
  River                        220.000       0.000       0.000       0.000   12789.784       0.000
  Lake                         167.000       0.000       0.000       0.000    3139.839       0.000
  1                            150.489       8.055       0.000       0.000   -1600.381      10.840
  2                            138.613       9.582       0.000       0.000    -569.297       0.000
  3                            162.742      14.621       0.000       0.000   -4501.383       0.000


  Link Results at 4:00:00 hrs
  ------------------------------------------------------------------------
                             Flow Rate     Leakage    Velocity   Head Loss      Status
  Link                             GPM         GPM        ft/s      ft/kft
  ------------------------------------------------------------------------
  20                         -4501.383       0.000       0.188       0.001        OPEN
  40                         -1600.381       0.000       0.067       0.000        OPEN
  50                          -569.297       0.000       0.024       0.000        OPEN
  60                         12789.784       0.000       9.070       8.470        OPEN
  101                         3139.839       0.000       3.959       3.988        OPEN
  103                         1673.916       0.000       2.671       1.621        OPEN
  105                         1321.561       0.000       3.749       4.248        OPEN
  107                          405.130       0.000       1.149       0.476        OPEN
  109                         1572.684       0.000       2.510       1.444        OPEN
  111                         1396.820       0.000       3.962       4.707        OPEN
  112                          307.787       0.000       0.873       0.286        OPEN
  113                          771.152       0.000       2.188       1.566        OPEN
  114                          257.598       0.000       1.644       1.482        OPEN
  115                          363.604       0.000       2.321       2.805        OPEN
  116                         1013.542       0.000       2.875       2.599        OPEN
  117                         -813.550       0.000       2.308       1.730        OPEN
  119                         -241.376       0.000       0.685       0.182        OPEN
  120                         -648.267       0.000       1.839       1.136        OPEN
  121                         -261.844       0.000       0.743       0.212        OPEN
  122                          165.554       0.000       1.057       0.653        OPEN
  123                         7634.326       0.000       3.465       1.084        OPEN
  125                        12789.784       0.000       5.805       2.819        OPEN
  129                         4958.265       0.000       3.516       1.680        OPEN
  131                         4771.012       0.000       3.384       1.564        OPEN
  133                        -4501.383       0.000       4.597       3.414        OPEN
  135                          256.208       0.000       0.182       0.007        OPEN
  137                           32.490       0.000       0.052       0.001        OPEN
  145                          223.718       0.000       1.428       1.141        OPEN
  147                          219.241       0.000       1.399       1.099        OPEN
  149                         -624.712       0.000       3.987       7.643        OPEN
  151                         -620.000       0.000       3.957       7.536        OPEN
  153                          412.957       0.000       1.171       0.493        OPEN
  155                          433.955       0.000       1.231       0.540        OPEN
  159                         -440.453       0.000       1.249       0.555        OPEN
  161                         -461.027       0.000       2.943       4.354        OPEN
  163                         -119.028       0.000       0.338       0.049        OPEN
  169                          152.597       0.000       0.974       0.562        OPEN
  171                          451.803       0.000       1.282       0.582        OPEN
  173                         7696.932       0.000       3.494       1.101        OPEN
  175                         7657.571       0.000       3.476       1.090        OPEN
  177                         7626.168       0.000       3.461       1.082        OPEN
  179                         7757.637       0.000       3.521       1.117        OPEN
  180                            1.976       0.000       0.004       0.000        OPEN
  181                            1.976       0.000       0.004       0.000        OPEN
  183                         7895.984       0.000       3.584       1.154        OPEN
  185                          -11.066       0.000       0.071       0.004        OPEN
  186                          597.555       0.000       3.814       7.039        OPEN
  187                         7685.996       0.000       3.489       1.098        OPEN
  189                         5101.697       0.000       2.316       0.514        OPEN
  191                        -2554.400       0.000       1.812       0.492        OPEN
  193                        -1791.000       0.000       1.270       0.255        OPEN
  195                         1004.122       0.000       2.848       2.554        OPEN
  197                          959.912       0.000       2.723       2.350        OPEN
  199                         -640.468       0.000       1.817       1.111        OPEN
  201                        -1600.381       0.000       4.540       6.055        OPEN
  202                          634.993       0.000       4.053       7.877        OPEN
  203                           56.931       0.000       0.363       0.090        OPEN
  204                          634.993       0.000       1.801       1.093        OPEN
  205                          597.555       0.000       1.695       0.977        OPEN
  207                          697.400       0.000       1.978       1.300        OPEN
  209                         -125.574       0.000       0.802       0.392        OPEN
  211                          198.923       0.000       0.564       0.127        OPEN
  213                          723.130       0.000       2.051       1.391        OPEN
  215                          695.643       0.000       1.973       1.294        OPEN
  217                           27.257       0.000       0.077       0.003        OPEN
  219                          143.477       0.000       0.407       0.070        OPEN
  221                         -143.477       0.000       0.916       0.501        OPEN
  223                          812.631       0.000       2.305       1.726        OPEN
  225                          825.581       0.000       2.342       1.777        OPEN
  229                         5101.697       0.000       3.618       1.524        OPEN
  231                         4815.579       0.000       3.415       1.369        OPEN
  233                         4531.000       0.000       3.213       1.422        OPEN
  235                          195.436       0.000       0.554       0.123        OPEN
  237                          658.417       0.000       1.868       1.169        OPEN
  238                          978.693       0.000       2.776       2.435        OPEN
  239                          373.013       0.000       1.058       0.408        OPEN
  240                          978.693       0.000       2.776       2.435        OPEN
  241                          978.693       0.000       2.776       2.435        OPEN
  243                          978.032       0.000       1.561       0.599        OPEN
  245                          337.903       0.000       0.539       0.084        OPEN
  247                          137.203       0.000       0.219       0.016        OPEN
  249                           67.138       0.000       0.107       0.004        OPEN
  251                           31.403       0.000       0.065       0.002        OPEN
  257                           17.328       0.000       0.049       0.001        OPEN
  261                          190.106       0.000       1.213       0.844        OPEN
  263                           12.525       0.000       0.036       0.001        OPEN
  269                          633.540       0.000       1.797       1.088        OPEN
  271                         -128.804       0.000       0.822       0.410        OPEN
  273                          750.481       0.000       2.129       1.489        OPEN
  275                          270.427       0.000       0.767       0.225        OPEN
  277                            3.298       0.000       0.009       0.000        OPEN
  281                          267.129       0.000       1.091       0.534        OPEN
  283                          446.150       0.000       1.266       0.569        OPEN
  285                         -195.089       0.000       0.553       0.123        OPEN
  287                          408.729       0.000       1.670       1.175        OPEN
  289                         -569.297       0.000       2.326       2.170        OPEN
  291                           41.435       0.000       0.169       0.017        OPEN
  293                         -232.699       0.000       1.485       1.227        OPEN
  295                          251.060       0.000       0.712       0.196        OPEN
  297                         -220.869       0.000       1.410       1.114        OPEN
  299                         -130.507       0.000       0.833       0.421        OPEN
  301                         -130.507       0.000       0.833       0.421        OPEN
  303                          -90.362       0.000       0.577       0.213        OPEN
  305                         -592.680       0.000       1.681       0.962        OPEN
  307                         -683.043       0.000       1.938       1.251        OPEN
  309                         -147.482       0.000       0.941       0.527        OPEN
  311                          843.126       0.000       2.392       1.848        OPEN
  313                          -41.799       0.000       0.119       0.007        OPEN
  315                        -2795.122       0.000       1.982       0.581        OPEN
  317                          122.338       0.000       0.781       0.373        OPEN
  319                           73.098       0.000       0.207       0.020        OPEN
  321                         7748.501       0.000       3.517       1.114        OPEN
  323                          250.675       0.000       0.711       0.195        OPEN
  325                          240.722       0.000       1.536       1.307        OPEN
  329                        12789.784       0.000       5.805       2.857        OPEN
  330                           -0.000       0.000       0.000   96683.289      CLOSED
  333                           -0.000       0.000       0.000       0.000        OPEN
  10                          3139.839       0.000       0.000     -77.307        OPEN/Pump
  335                        12789.785       0.000       0.000     -96.683        OPEN/Pump


  Node Results at 5:00:00 hrs
  ------------------------------------------------------------------------------------------------
                                  Head    Pressure      Demand     Deficit     Outflow       TRACE
  Node                              ft         psi         GPM         GPM         GPM        MG/L
  ------------------------------------------------------------------------------------------------
  10                           242.160      41.233       0.000       0.000       0.000       0.000
  15                           150.322      51.269     360.000       0.000     360.000       0.000
  20                           163.303      14.864       0.000       0.000       0.000       0.000
  35                           152.551      60.684    1819.000       0.000    1819.000      97.922
  40                           151.796       8.621       0.000       0.000       0.000      32.341
  50                           140.299      10.312       0.000       0.000       0.000      16.099
  60                           215.876      93.539       0.000       0.000       0.000       0.000
  601                          215.875      93.538       0.000       0.000       0.000       0.000
  61                           215.873      93.538       0.000       0.000       0.000       0.000
  101                          180.757      60.123     174.754       0.000     174.754       0.000
  103                          178.414      58.675     122.544       0.000     122.544       0.000
  105                          169.253      60.988     124.540       0.000     124.540       0.000
  107                          168.534      63.493      50.269       0.000      50.269       0.000
  109                          172.442      65.923     212.888       0.000     212.888       0.000
  111                          162.970      66.282     130.585       0.000     130.585       0.000
  113                          160.656      68.745      18.409       0.000      18.409       0.000
  115                          163.140      64.622      47.932       0.000      47.932       0.000
  117                          163.276      64.855     108.293       0.000     108.293       0.000
  119                          161.672      69.186     162.040       0.000     162.040       0.000
  120                          162.622      70.464       0.000       0.000       0.000       0.000
  121                          163.244      71.600      38.300       0.000      38.300       0.000
  123                          164.463      66.495    1219.000       0.000    1219.000       0.000
  125                          163.245      65.968      41.952       0.000      41.952       0.000
  127                          163.261      46.476      16.247       0.000      16.247       0.000
  129                          163.256      48.640       0.000       0.000       0.000       0.000
  131                          163.246      68.135      39.330       0.000      39.330       0.000
  139                          160.668      56.185       5.419       0.000       5.419       0.000
  141                          158.834      67.090       9.062       0.000       9.062       0.000
  143                          154.865      69.053       5.704       0.000       5.704       0.000
  145                          159.200      68.548      25.420       0.000      25.420       0.000
  147                          159.494      61.093       7.866       0.000       7.866       0.000
  149                          159.620      62.231      24.904       0.000      24.904       0.000
  151                          160.913      55.208     132.922       0.000     132.922       0.000
  153                          160.957      41.058      40.636       0.000      40.636       0.000
  157                          159.907      63.611      47.647       0.000      47.647       0.000
  159                          157.470      65.632      38.014       0.000      38.014     100.000
  161                          155.813      65.781      14.536       0.000      14.536      97.700
  163                          155.445      65.188       8.666       0.000       8.666      97.700
  164                          155.445      65.188       0.000       0.000       0.000       0.000
  166                          155.445      68.221       2.392       0.000       2.392       0.000
  167                          153.894      68.849      13.395       0.000      13.395      95.789
  169                          153.894      68.849       0.000       0.000       0.000      95.588
  171                          152.809      67.945      36.193       0.000      36.193      95.628
  173                          152.784      67.935       0.000       0.000       0.000      95.741
  177                          152.558      62.637      53.516       0.000      53.516      97.964
  179                          152.558      62.637       0.000       0.000       0.000      32.200
  181                          152.559      62.637       0.000       0.000       0.000      97.588
  183                          152.676      61.388       0.000       0.000       0.000       0.000
  184                          151.721      58.808       0.000       0.000       0.000       0.011
  185                          152.484      59.138      23.598       0.000      23.598       0.011
  187                          154.054      61.335       0.000       0.000       0.000       0.000
  189                          153.872      64.939      99.286       0.000      99.286       0.000
  191                          156.941      57.170      75.348       0.000      75.348       0.000
  193                          156.939      60.202      65.605       0.000      65.605       0.000
  195                          156.915      61.275       0.000       0.000       0.000       0.000
  197                          158.653      58.779      15.677       0.000      15.677       0.000
  199                          146.964      64.546     109.774       0.000     109.774      98.011
  201                          146.125      63.273      41.041       0.000      41.041      98.242
  203                          145.951      62.374    4582.000       0.000    4582.000      98.494
  204                          153.501      57.413       0.000       0.000       0.000       0.000
  205                          146.924      54.563      60.131       0.000      60.131       2.027
  206                          145.196      62.480       0.000       0.000       0.000      32.413
  207                          145.855      59.299      63.839       0.000      63.839      32.380
  208                          144.449      55.657       0.000       0.000       0.000      32.466
  209                          143.152      62.895       0.800       0.000       0.800      36.998
  211                          142.717      58.806       7.976       0.000       7.976      45.028
  213                          142.646      58.775      12.825       0.000      12.825      48.546
  215                          142.550      58.734      84.815       0.000      84.815       0.000
  217                          142.540      59.163      22.282       0.000      22.282       0.000
  219                          142.534      60.027      38.014       0.000      38.014       0.000
  225                          142.537      58.295      20.976       0.000      20.976       0.000
  229                          141.709      56.853      59.046       0.000      59.046      39.832
  231                          141.707      59.235      15.162       0.000      15.162       0.000
  237                          141.637      55.305      14.361       0.000      14.361      44.151
  239                          141.321      55.602      41.041       0.000      41.041      44.689
  241                          141.318      55.600       0.000       0.000       0.000      44.078
  243                          141.318      55.167       3.993       0.000       3.993       0.000
  247                          141.228      53.395      64.750       0.000      64.750      41.573
  249                          141.229      53.395       0.000       0.000       0.000      42.752
  251                          141.129      48.152      22.227       0.000      22.227      22.730
  253                          140.704      45.368      50.158       0.000      50.158       0.000
  255                          140.731      49.279      37.159       0.000      37.159      21.706
  257                          163.494      63.476       0.000       0.000       0.000       0.000
  259                          163.662      60.082       0.000       0.000       0.000       0.000
  261                          163.886      71.012       0.000       0.000       0.000       0.000
  263                          164.335      71.206       0.000       0.000       0.000       0.000
  265                          154.418      66.909       0.000       0.000       0.000      95.588
  267                          155.160      58.131       0.000       0.000       0.000       0.000
  269                          153.858      66.667       0.000       0.000       0.000      47.100
  271                          152.633      63.536       0.000       0.000       0.000      96.435
  273                          146.924      60.196       0.000       0.000       0.000      98.671
  275                          146.111      58.977       0.000       0.000       0.000      98.692
  River                        220.000       0.000       0.000       0.000    7751.177       0.000
  Lake                         167.000       0.000       0.000       0.000    3279.908       0.000
  1                            151.796       8.621       0.000       0.000    -475.633      14.082
  2                            140.299      10.312       0.000       0.000    -248.169       0.000
  3                            163.303      14.864       0.000       0.000     476.977       0.000


  Link Results at 5:00:00 hrs
  ------------------------------------------------------------------------
                             Flow Rate     Leakage    Velocity   Head Loss      Status
  Link                             GPM         GPM        ft/s      ft/kft
  ------------------------------------------------------------------------
  20                           476.977       0.000       0.020       0.000        OPEN
  40                          -475.633       0.000       0.020       0.000        OPEN
  50                          -248.169       0.000       0.010       0.000        OPEN
  60                          7751.177       0.000       5.497       3.350        OPEN
  101                         3279.908       0.000       4.135       4.324        OPEN
  103                         1737.009       0.000       2.772       1.736        OPEN
  105                         1368.145       0.000       3.881       4.529        OPEN
  107                          411.174       0.000       1.166       0.489        OPEN
  109                         1614.465       0.000       2.576       1.516        OPEN
  111                         1401.577       0.000       3.976       4.736        OPEN
  112                          214.491       0.000       0.608       0.146        OPEN
  113                          719.450       0.000       2.041       1.377        OPEN
  114                          234.198       0.000       1.495       1.242        OPEN
  115                          360.905       0.000       2.304       2.767        OPEN
  116                          935.239       0.000       2.653       2.239        OPEN
  117                         -832.430       0.000       2.361       1.805        OPEN
  119                         -135.715       0.000       0.385       0.063        OPEN
  120                         -697.866       0.000       1.980       1.302        OPEN
  121                         -343.279       0.000       0.974       0.350        OPEN
  122                          109.445       0.000       0.699       0.304        OPEN
  123                         6418.725       0.000       2.913       0.786        OPEN
  125                         6532.177       0.000       2.965       0.812        OPEN
  129                          -34.292       0.000       0.024       0.000        OPEN
  131                         -219.800       0.000       0.156       0.005        OPEN
  133                          476.977       0.000       0.487       0.053        OPEN
  135                          240.930       0.000       0.171       0.006        OPEN
  137                           39.330       0.000       0.063       0.002        OPEN
  145                          201.600       0.000       1.287       0.941        OPEN
  147                          196.181       0.000       1.252       0.895        OPEN
  149                         -365.704       0.000       2.334       2.835        OPEN
  151                         -360.000       0.000       2.298       2.754        OPEN
  153                          178.585       0.000       0.507       0.104        OPEN
  155                          204.004       0.000       0.579       0.133        OPEN
  159                         -211.870       0.000       0.601       0.143        OPEN
  161                         -236.775       0.000       1.511       1.267        OPEN
  163                         -102.919       0.000       0.292       0.038        OPEN
  169                          143.556       0.000       0.916       0.502        OPEN
  171                          266.777       0.000       0.757       0.219        OPEN
  173                         6687.775       0.000       3.035       0.848        OPEN
  175                         6640.128       0.000       3.014       0.837        OPEN
  177                         6602.114       0.000       2.997       0.828        OPEN
  179                         6727.573       0.000       3.054       0.858        OPEN
  180                            2.392       0.000       0.005       0.000        OPEN
  181                            2.392       0.000       0.005       0.000        OPEN
  183                         6854.979       0.000       3.111       0.888        OPEN
  185                          -13.395       0.000       0.085       0.006        OPEN
  186                          524.836       0.000       3.350       5.535        OPEN
  187                         6714.109       0.000       3.047       0.855        OPEN
  189                         4976.309       0.000       2.259       0.491        OPEN
  191                        -1701.608       0.000       1.207       0.232        OPEN
  193                        -1819.000       0.000       1.290       0.262        OPEN
  195                           85.254       0.000       0.242       0.027        OPEN
  197                           31.738       0.000       0.090       0.004        OPEN
  199                         -443.895       0.000       1.259       0.563        OPEN
  201                         -475.633       0.000       1.349       0.640        OPEN
  202                          624.231       0.000       3.984       7.632        OPEN
  203                          122.993       0.000       0.785       0.377        OPEN
  204                          624.231       0.000       1.771       1.059        OPEN
  205                          524.836       0.000       1.489       0.768        OPEN
  207                          566.888       0.000       1.608       0.886        OPEN
  209                         -120.900       0.000       0.772       0.365        OPEN
  211                          127.474       0.000       0.362       0.056        OPEN
  213                          645.736       0.000       1.832       1.128        OPEN
  215                          620.447       0.000       1.760       1.047        OPEN
  217                           29.273       0.000       0.083       0.004        OPEN
  219                          139.995       0.000       0.397       0.066        OPEN
  221                         -139.995       0.000       0.894       0.479        OPEN
  223                          750.356       0.000       2.129       1.489        OPEN
  225                          766.033       0.000       2.173       1.547        OPEN
  229                         4976.309       0.000       3.529       1.455        OPEN
  231                         4741.141       0.000       3.362       1.330        OPEN
  233                         4582.000       0.000       3.250       1.452        OPEN
  235                          125.394       0.000       0.356       0.054        OPEN
  237                          568.636       0.000       1.613       0.891        OPEN
  238                          743.754       0.000       2.110       1.465        OPEN
  239                          238.957       0.000       0.678       0.179        OPEN
  240                          743.754       0.000       2.110       1.465        OPEN
  241                          743.754       0.000       2.110       1.465        OPEN
  243                          742.954       0.000       1.186       0.360        OPEN
  245                          310.286       0.000       0.495       0.071        OPEN
  247                          166.088       0.000       0.265       0.022        OPEN
  249                           81.273       0.000       0.130       0.006        OPEN
  251                           38.014       0.000       0.079       0.003        OPEN
  257                           20.976       0.000       0.060       0.002        OPEN
  261                          131.373       0.000       0.839       0.426        OPEN
  263                           15.162       0.000       0.043       0.001        OPEN
  269                          424.692       0.000       1.205       0.519        OPEN
  271                          -57.166       0.000       0.365       0.091        OPEN
  273                          467.497       0.000       1.326       0.620        OPEN
  275                          162.195       0.000       0.460       0.087        OPEN
  277                            3.993       0.000       0.011       0.000        OPEN
  281                          158.202       0.000       0.646       0.203        OPEN
  283                          264.261       0.000       0.750       0.216        OPEN
  285                         -121.665       0.000       0.345       0.051        OPEN
  287                          215.118       0.000       0.879       0.358        OPEN
  289                         -248.169       0.000       1.014       0.466        OPEN
  291                           50.158       0.000       0.205       0.024        OPEN
  293                         -120.368       0.000       0.768       0.362        OPEN
  295                          142.595       0.000       0.405       0.069        OPEN
  297                         -245.143       0.000       1.565       1.352        OPEN
  299                         -140.287       0.000       0.895       0.481        OPEN
  301                         -140.287       0.000       0.895       0.481        OPEN
  303                         -104.855       0.000       0.669       0.280        OPEN
  305                         -587.287       0.000       1.666       0.946        OPEN
  307                         -692.143       0.000       1.963       1.282        OPEN
  309                         -138.464       0.000       0.884       0.469        OPEN
  311                          758.911       0.000       2.153       1.521        OPEN
  313                          -75.172       0.000       0.213       0.021        OPEN
  315                        -1904.254       0.000       1.350       0.286        OPEN
  317                          120.858       0.000       0.771       0.365        OPEN
  319                            4.536       0.000       0.013       0.000        OPEN
  321                         6716.514       0.000       3.049       0.855        OPEN
  323                          118.099       0.000       0.335       0.048        OPEN
  325                          202.646       0.000       1.293       0.950        OPEN
  329                         7751.177       0.000       3.518       1.130        OPEN
  330                         7751.177       0.000       3.518       1.130        OPEN
  333                         7751.177       0.000       3.518       1.130        OPEN
  10                          3279.908       0.000       0.000     -75.160        OPEN/Pump
  335                            0.000       0.000       0.000       0.002      CLOSED/Pump


  Node Results at 6:00:00 hrs
  ------------------------------------------------------------------------------------------------
                                  Head    Pressure      Demand     Deficit     Outflow       TRACE
  Node                              ft         psi         GPM         GPM         GPM        MG/L
  ------------------------------------------------------------------------------------------------
  10                           242.469      41.367       0.000       0.000       0.000       0.000
  15                           150.760      51.459     360.000       0.000     360.000       0.000
  20                           163.122      14.785       0.000       0.000       0.000       0.000
  35                           153.325      61.020    1777.000       0.000    1777.000      91.938
  40                           152.468       8.912       0.000       0.000       0.000       6.064
  50                           141.313      10.751       0.000       0.000       0.000      36.553
  60                           215.943      93.568       0.000       0.000       0.000       0.000
  601                          215.942      93.567       0.000       0.000       0.000       0.000
  61                           215.940      93.567       0.000       0.000       0.000       0.000
  101                          181.752      60.555     161.458       0.000     161.458       0.000
  103                          179.436      59.118     113.220       0.000     113.220       0.000
  105                          170.182      61.391     115.064       0.000     115.064       0.000
  107                          169.463      63.896      46.444       0.000      46.444       0.000
  109                          173.474      66.370     196.690       0.000     196.690       0.000
  111                          163.816      66.648     120.649       0.000     120.649       0.000
  113                          161.488      69.106      17.008       0.000      17.008       0.000
  115                          163.958      64.977      44.285       0.000      44.285       0.000
  117                          164.046      65.188     100.053       0.000     100.053       0.000
  119                          162.215      69.421     149.710       0.000     149.710       0.000
  120                          163.254      70.738       0.000       0.000       0.000       0.000
  121                          163.719      71.806      35.386       0.000      35.386       0.000
  123                          165.365      66.886       0.000       0.000       0.000       0.000
  125                          163.591      66.118      38.760       0.000      38.760       0.000
  127                          163.250      46.471      15.011       0.000      15.011       0.000
  129                          163.245      48.636       0.000       0.000       0.000       0.000
  131                          163.236      68.130      36.338       0.000      36.338       0.000
  139                          160.916      56.293       5.006       0.000       5.006       0.000
  141                          159.264      67.276       8.373       0.000       8.373       0.000
  143                          155.304      69.243       5.270       0.000       5.270       0.000
  145                          159.667      68.751      23.486       0.000      23.486       0.000
  147                          159.982      61.304       7.267       0.000       7.267       0.000
  149                          160.116      62.445      23.010       0.000      23.010       0.000
  151                          161.462      55.446     122.808       0.000     122.808       0.000
  153                          161.503      41.295      37.544       0.000      37.544       0.000
  157                          160.500      63.869      44.021       0.000      44.021       0.000
  159                          158.131      65.918      35.122       0.000      35.122     100.000
  161                          156.519      66.086      13.430       0.000      13.430      97.924
  163                          156.159      65.497       8.007       0.000       8.007      97.924
  164                          156.159      65.497       0.000       0.000       0.000       0.000
  166                          156.159      68.530       2.210       0.000       2.210       0.000
  167                          154.645      69.174      12.376       0.000      12.376      95.946
  169                          154.646      69.174       0.000       0.000       0.000      95.946
  171                          153.579      68.279      33.439       0.000      33.439      95.946
  173                          153.555      68.269       0.000       0.000       0.000      95.938
  177                          153.332      62.972      49.444       0.000      49.444      91.938
  179                          153.331      62.972       0.000       0.000       0.000       6.142
  181                          153.333      62.973       0.000       0.000       0.000      91.968
  183                          153.451      61.724       0.000       0.000       0.000       0.000
  184                          152.524      59.156       0.000       0.000       0.000       0.011
  185                          153.274      59.481      21.802       0.000      21.802       0.008
  187                          154.836      61.674       0.000       0.000       0.000       0.000
  189                          154.639      65.272      91.732       0.000      91.732       0.000
  191                          157.751      57.521      69.615       0.000      69.615       0.000
  193                          157.748      60.553      60.613       0.000      60.613       0.000
  195                          157.722      61.625       0.000       0.000       0.000       0.000
  197                          159.477      59.135      14.484       0.000      14.484       0.000
  199                          147.835      64.923     101.422       0.000     101.422      95.729
  201                          147.006      63.654      37.918       0.000      37.918      95.657
  203                          146.832      62.756    4572.000       0.000    4572.000      95.607
  204                          154.286      57.753       0.000       0.000       0.000       0.000
  205                          147.801      54.943      55.556       0.000      55.556       0.728
  206                          146.143      62.891       0.000       0.000       0.000      30.091
  207                          146.768      59.695      58.981       0.000      58.981      29.683
  208                          145.435      56.084       0.000       0.000       0.000      30.738
  209                          144.205      63.351       0.739       0.000       0.739      30.786
  211                          143.792      59.272       7.370       0.000       7.370      31.286
  213                          143.728      59.244      11.849       0.000      11.849      36.666
  215                          143.644      59.208      78.362       0.000      78.362       0.000
  217                          143.636      59.638      20.587       0.000      20.587       0.000
  219                          143.631      60.502      35.122       0.000      35.122       0.000
  225                          143.633      58.770      19.380       0.000      19.380       0.000
  229                          142.816      57.333      54.553       0.000      54.553      47.196
  231                          142.814      59.715      14.008       0.000      14.008       0.000
  237                          142.735      55.781      13.269       0.000      13.269      36.009
  239                          142.419      56.077      37.918       0.000      37.918      39.302
  241                          142.416      56.076       0.000       0.000       0.000      41.273
  243                          142.415      55.642       3.689       0.000       3.689       0.000
  247                          142.324      53.870      59.823       0.000      59.823      44.219
  249                          142.325      53.870       0.000       0.000       0.000      43.816
  251                          142.222      48.626      20.536       0.000      20.536      41.509
  253                          141.777      45.833      46.342       0.000      46.342       5.523
  255                          141.800      49.743      34.332       0.000      34.332      39.951
  257                          164.212      63.787       0.000       0.000       0.000       0.000
  259                          164.393      60.399       0.000       0.000       0.000       0.000
  261                          164.657      71.346       0.000       0.000       0.000       0.000
  263                          165.116      71.545       0.000       0.000       0.000       0.000
  265                          155.158      67.230       0.000       0.000       0.000      95.946
  267                          155.938      58.469       0.000       0.000       0.000       0.000
  269                          154.619      66.996       0.000       0.000       0.000      60.238
  271                          153.406      63.871       0.000       0.000       0.000      92.081
  273                          147.801      60.576       0.000       0.000       0.000      95.998
  275                          146.995      59.360       0.000       0.000       0.000      97.159
  River                        220.000       0.000       0.000       0.000    7682.935       0.000
  Lake                         167.000       0.000       0.000       0.000    3260.057       0.000
  1                            152.468       8.912       0.000       0.000    -508.822      15.424
  2                            141.313      10.751       0.000       0.000    -264.910       0.000
  3                            163.122      14.785       0.000       0.000    -869.367       0.000


  Link Results at 6:00:00 hrs
  ------------------------------------------------------------------------
                             Flow Rate     Leakage    Velocity   Head Loss      Status
  Link                             GPM         GPM        ft/s      ft/kft
  ------------------------------------------------------------------------
  20                          -869.367       0.000       0.036       0.000        OPEN
  40                          -508.822       0.000       0.021       0.000        OPEN
  50                          -264.910       0.000       0.011       0.000        OPEN
  60                          7682.935       0.000       5.449       3.296        OPEN
  101                         3260.057       0.000       4.110       4.276        OPEN
  103                         1726.244       0.000       2.755       1.716        OPEN
  105                         1372.356       0.000       3.893       4.555        OPEN
  107                          411.340       0.000       1.167       0.489        OPEN
  109                         1613.024       0.000       2.574       1.513        OPEN
  111                         1416.334       0.000       4.018       4.829        OPEN
  112                          194.357       0.000       0.551       0.122        OPEN
  113                          721.864       0.000       2.048       1.386        OPEN
  114                          233.488       0.000       1.490       1.235        OPEN
  115                          364.896       0.000       2.329       2.823        OPEN
  116                          938.343       0.000       2.662       2.253        OPEN
  117                         -845.952       0.000       2.400       1.859        OPEN
  119                         -107.234       0.000       0.304       0.041        OPEN
  120                         -732.258       0.000       2.077       1.423        OPEN
  121                         -380.648       0.000       1.080       0.424        OPEN
  122                           93.594       0.000       0.597       0.227        OPEN
  123                         6267.384       0.000       2.845       0.752        OPEN
  125                         7682.935       0.000       3.487       1.097        OPEN
  129                         1286.571       0.000       0.912       0.138        OPEN
  131                         1111.155       0.000       0.788       0.105        OPEN
  133                         -869.367       0.000       0.888       0.162        OPEN
  135                          226.777       0.000       0.161       0.006        OPEN
  137                           36.338       0.000       0.058       0.001        OPEN
  145                          190.440       0.000       1.216       0.847        OPEN
  147                          185.433       0.000       1.184       0.806        OPEN
  149                         -365.270       0.000       2.331       2.829        OPEN
  151                         -360.000       0.000       2.298       2.754        OPEN
  153                          188.209       0.000       0.534       0.115        OPEN
  155                          211.695       0.000       0.601       0.143        OPEN
  159                         -218.962       0.000       0.621       0.152        OPEN
  161                         -241.972       0.000       1.544       1.319        OPEN
  163                          -99.112       0.000       0.281       0.035        OPEN
  169                          136.656       0.000       0.872       0.458        OPEN
  171                          265.668       0.000       0.754       0.218        OPEN
  173                         6584.264       0.000       2.989       0.824        OPEN
  175                         6540.242       0.000       2.969       0.814        OPEN
  177                         6505.120       0.000       2.953       0.806        OPEN
  179                         6638.495       0.000       3.013       0.837        OPEN
  180                            2.210       0.000       0.005       0.000        OPEN
  181                            2.210       0.000       0.005       0.000        OPEN
  183                         6770.663       0.000       3.073       0.868        OPEN
  185                          -12.376       0.000       0.079       0.005        OPEN
  186                          523.177       0.000       3.339       5.503        OPEN
  187                         6649.721       0.000       3.018       0.840        OPEN
  189                         4929.708       0.000       2.238       0.482        OPEN
  191                        -1686.573       0.000       1.196       0.228        OPEN
  193                        -1777.000       0.000       1.260       0.251        OPEN
  195                          111.075       0.000       0.315       0.043        OPEN
  197                           61.630       0.000       0.175       0.015        OPEN
  199                         -447.192       0.000       1.269       0.571        OPEN
  201                         -508.822       0.000       1.443       0.725        OPEN
  202                          618.957       0.000       3.951       7.513        OPEN
  203                          117.583       0.000       0.751       0.347        OPEN
  204                          618.957       0.000       1.756       1.042        OPEN
  205                          523.177       0.000       1.484       0.764        OPEN
  207                          564.775       0.000       1.602       0.880        OPEN
  209                         -125.967       0.000       0.804       0.394        OPEN
  211                          108.566       0.000       0.308       0.041        OPEN
  213                          649.144       0.000       1.841       1.139        OPEN
  215                          623.475       0.000       1.769       1.057        OPEN
  217                           34.935       0.000       0.099       0.005        OPEN
  219                          146.804       0.000       0.416       0.073        OPEN
  221                         -146.804       0.000       0.937       0.523        OPEN
  223                          753.694       0.000       2.138       1.501        OPEN
  225                          768.178       0.000       2.179       1.555        OPEN
  229                         4929.708       0.000       3.496       1.430        OPEN
  231                         4713.166       0.000       3.343       1.316        OPEN
  233                         4572.000       0.000       3.242       1.446        OPEN
  235                          115.121       0.000       0.327       0.046        OPEN
  237                          558.194       0.000       1.583       0.861        OPEN
  238                          722.788       0.000       2.050       1.389        OPEN
  239                          223.575       0.000       0.634       0.158        OPEN
  240                          722.788       0.000       2.050       1.389        OPEN
  241                          722.788       0.000       2.050       1.389        OPEN
  243                          722.048       0.000       1.152       0.342        OPEN
  245                          294.770       0.000       0.470       0.065        OPEN
  247                          153.451       0.000       0.245       0.019        OPEN
  249                           75.089       0.000       0.120       0.005        OPEN
  251                           35.122       0.000       0.073       0.002        OPEN
  257                           19.380       0.000       0.055       0.002        OPEN
  261                          129.470       0.000       0.826       0.414        OPEN
  263                           14.008       0.000       0.040       0.001        OPEN
  269                          419.909       0.000       1.191       0.508        OPEN
  271                          -60.909       0.000       0.389       0.103        OPEN
  273                          467.550       0.000       1.326       0.620        OPEN
  275                          163.196       0.000       0.463       0.088        OPEN
  277                            3.689       0.000       0.010       0.000        OPEN
  281                          159.507       0.000       0.652       0.206        OPEN
  283                          266.435       0.000       0.756       0.219        OPEN
  285                         -121.651       0.000       0.345       0.051        OPEN
  287                          221.335       0.000       0.904       0.377        OPEN
  289                         -264.910       0.000       1.082       0.526        OPEN
  291                           46.342       0.000       0.189       0.021        OPEN
  293                         -124.248       0.000       0.793       0.384        OPEN
  295                          144.784       0.000       0.411       0.071        OPEN
  297                         -258.016       0.000       1.647       1.486        OPEN
  299                         -145.799       0.000       0.931       0.516        OPEN
  301                         -145.799       0.000       0.931       0.516        OPEN
  303                         -112.217       0.000       0.716       0.318        OPEN
  305                         -587.936       0.000       1.668       0.948        OPEN
  307                         -700.153       0.000       1.986       1.310        OPEN
  309                         -142.386       0.000       0.909       0.494        OPEN
  311                          765.861       0.000       2.173       1.547        OPEN
  313                          -92.935       0.000       0.264       0.031        OPEN
  315                        -1888.075       0.000       1.339       0.281        OPEN
  317                          120.328       0.000       0.768       0.362        OPEN
  319                           -5.207       0.000       0.015       0.000        OPEN
  321                         6628.277       0.000       3.008       0.835        OPEN
  323                          103.247       0.000       0.293       0.038        OPEN
  325                          201.501       0.000       1.286       0.940        OPEN
  329                         7682.935       0.000       3.487       1.112        OPEN
  330                         7682.935       0.000       3.487       1.112        OPEN
  333                         7682.935       0.000       3.487       1.112        OPEN
  10                          3260.057       0.000       0.000     -75.469        OPEN/Pump
  335                            0.000       0.000       0.000       0.002      CLOSED/Pump


  Node Results at 7:00:00 hrs
  ------------------------------------------------------------------------------------------------
                                  Head    Pressure      Demand     Deficit     Outflow       TRACE
  Node                              ft         psi         GPM         GPM         GPM        MG/L
  ------------------------------------------------------------------------------------------------
  10                           242.005      41.166       0.000       0.000       0.000       0.000
  15                           162.443      56.521       0.000       0.000       0.000       0.000
  20                           163.452      14.928       0.000       0.000       0.000       0.000
  35                           153.441      61.070    1842.000       0.000    1842.000      91.153
  40                           153.187       9.224       0.000       0.000       0.000      11.149
  50                           142.395      11.220       0.000       0.000       0.000      43.276
  60                           215.960      93.576       0.000       0.000       0.000       0.000
  601                          215.959      93.575       0.000       0.000       0.000       0.000
  61                           215.958      93.575       0.000       0.000       0.000       0.000
  101                          180.256      59.906     203.247       0.000     203.247       0.000
  103                          177.901      58.453     142.524       0.000     142.524       0.000
  105                          169.114      60.928     144.846       0.000     144.846       0.000
  107                          168.413      63.441      58.465       0.000      58.465       0.000
  109                          172.033      65.746     247.598       0.000     247.598       0.000
  111                          163.174      66.370     151.876       0.000     151.876       0.000
  113                          160.992      68.891      21.411       0.000      21.411       0.000
  115                          163.383      64.727      55.747       0.000      55.747       0.000
  117                          163.607      64.998     125.950       0.000     125.950       0.000
  119                          162.434      69.516     188.459       0.000     188.459       0.000
  120                          163.184      70.708       0.000       0.000       0.000       0.000
  121                          163.965      71.913      44.544       0.000      44.544       0.000
  123                          165.603      66.990       0.000       0.000       0.000       0.000
  125                          163.857      66.233      48.792       0.000      48.792       0.000
  127                          163.573      46.611      18.896       0.000      18.896       0.000
  129                          163.571      48.777       0.000       0.000       0.000       0.000
  131                          163.558      68.270      45.743       0.000      45.743       0.000
  139                          162.893      57.149       6.302       0.000       6.302       0.000
  141                          162.446      68.655      10.540       0.000      10.540       0.000
  143                          162.443      72.337       6.634       0.000       6.634       0.000
  145                          162.373      69.923      29.564       0.000      29.564       0.000
  147                          162.356      62.333       9.149       0.000       9.149       0.000
  149                          162.351      63.414      28.965       0.000      28.965       0.000
  151                          162.350      55.831     154.594       0.000     154.594       0.000
  153                          162.369      41.670      47.262       0.000      47.262       0.000
  157                          160.677      63.945      55.415       0.000      55.415       0.000
  159                          158.256      65.973      44.212       0.000      44.212     100.000
  161                          156.613      66.127      16.906       0.000      16.906      97.793
  163                          156.250      65.536      10.079       0.000      10.079      97.793
  164                          156.250      65.536       0.000       0.000       0.000     100.000
  166                          156.250      68.570       2.782       0.000       2.782       0.000
  167                          154.722      69.208      15.579       0.000      15.579      95.737
  169                          154.723      69.208       0.000       0.000       0.000      95.737
  171                          153.666      68.316      42.094       0.000      42.094      95.737
  173                          153.641      68.306       0.000       0.000       0.000      95.742
  177                          153.450      63.023      62.242       0.000      62.242      91.157
  179                          153.452      63.024       0.000       0.000       0.000      11.054
  181                          153.449      63.023       0.000       0.000       0.000      91.138
  183                          153.553      61.768       0.000       0.000       0.000       0.000
  184                          152.541      59.163       0.000       0.000       0.000       0.011
  185                          153.308      59.496      27.445       0.000      27.445       0.008
  187                          154.818      61.666       0.000       0.000       0.000       0.000
  189                          154.674      65.287     115.474       0.000     115.474       0.000
  191                          157.495      57.410      87.633       0.000      87.633       0.000
  193                          157.494      60.443      76.302       0.000      76.302       0.000
  195                          157.475      61.518       0.000       0.000       0.000       0.000
  197                          159.099      58.972      18.233       0.000      18.233       0.000
  199                          147.751      64.887     127.672       0.000     127.672      95.866
  201                          146.908      63.612      47.733       0.000      47.733      95.916
  203                          146.731      62.712    4613.000       0.000    4613.000      95.935
  204                          154.286      57.753       0.000       0.000       0.000       0.000
  205                          147.714      54.905      69.935       0.000      69.935       0.016
  206                          146.090      62.867       0.000       0.000       0.000      27.824
  207                          146.682      59.657      74.247       0.000      74.247      27.813
  208                          145.419      56.077       0.000       0.000       0.000      27.803
  209                          144.256      63.373       0.931       0.000       0.931      27.874
  211                          143.865      59.303       9.277       0.000       9.277      28.777
  213                          143.788      59.270      14.916       0.000      14.916      30.711
  215                          143.661      59.215      98.643       0.000      98.643       0.000
  217                          143.648      59.643      25.915       0.000      25.915       0.000
  219                          143.640      60.506      44.212       0.000      44.212       0.000
  225                          143.644      58.774      24.396       0.000      24.396       0.000
  229                          143.056      57.436      68.673       0.000      68.673      33.002
  231                          143.053      59.818      17.634       0.000      17.634       0.000
  237                          143.036      55.911      16.703       0.000      16.703      32.691
  239                          142.820      56.251      47.733       0.000      47.733      32.607
  241                          142.818      56.250       0.000       0.000       0.000      32.818
  243                          142.818      55.817       4.644       0.000       4.644       0.000
  247                          142.761      54.059      75.307       0.000      75.307      33.997
  249                          142.762      54.059       0.000       0.000       0.000      33.420
  251                          142.704      48.835      25.851       0.000      25.851      44.126
  253                          142.482      46.138      58.336       0.000      58.336      31.415
  255                          142.517      50.053      43.217       0.000      43.217      39.682
  257                          163.893      63.649       0.000       0.000       0.000       0.000
  259                          164.037      60.245       0.000       0.000       0.000       0.000
  261                          164.193      71.145       0.000       0.000       0.000       0.000
  263                          164.610      71.326       0.000       0.000       0.000       0.000
  265                          155.238      67.265       0.000       0.000       0.000      95.737
  267                          155.869      58.439       0.000       0.000       0.000       0.000
  269                          154.670      67.018       0.000       0.000       0.000      51.650
  271                          153.514      63.918       0.000       0.000       0.000      91.070
  273                          147.714      60.538       0.000       0.000       0.000      96.039
  275                          146.898      59.318       0.000       0.000       0.000      95.822
  River                        220.000       0.000       0.000       0.000    7664.815       0.000
  Lake                         167.000       0.000       0.000       0.000    3289.856       0.000
  1                            153.187       9.224       0.000       0.000    -268.680      15.781
  2                            142.395      11.220       0.000       0.000    -125.261       0.023
  3                            163.452      14.928       0.000       0.000    -844.252       0.000


  Link Results at 7:00:00 hrs
  ------------------------------------------------------------------------
                             Flow Rate     Leakage    Velocity   Head Loss      Status
  Link                             GPM         GPM        ft/s      ft/kft
  ------------------------------------------------------------------------
  20                          -844.252       0.000       0.035       0.000        OPEN
  40                          -268.680       0.000       0.011       0.000        OPEN
  50                          -125.261       0.000       0.005       0.000        OPEN
  60                          7664.815       0.000       5.436       3.282        OPEN
  101                         3289.856       0.000       4.148       4.349        OPEN
  103                         1741.890       0.000       2.780       1.745        OPEN
  105                         1344.719       0.000       3.815       4.387        OPEN
  107                          405.981       0.000       1.152       0.477        OPEN
  109                         1599.366       0.000       2.552       1.489        OPEN
  111                         1351.768       0.000       3.835       4.429        OPEN
  112                          239.710       0.000       0.680       0.180        OPEN
  113                          697.021       0.000       1.977       1.299        OPEN
  114                          229.423       0.000       1.464       1.195        OPEN
  115                          347.516       0.000       2.218       2.579        OPEN
  116                          905.033       0.000       2.567       2.107        OPEN
  117                         -793.892       0.000       2.252       1.653        OPEN
  119                         -177.364       0.000       0.503       0.103        OPEN
  120                         -614.302       0.000       1.743       1.028        OPEN
  121                         -271.283       0.000       0.770       0.226        OPEN
  122                          123.722       0.000       0.790       0.381        OPEN
  123                         6327.170       0.000       2.872       0.766        OPEN
  125                         7664.815       0.000       3.479       1.092        OPEN
  129                         1169.378       0.000       0.829       0.116        OPEN
  131                         1006.777       0.000       0.714       0.088        OPEN
  133                         -844.252       0.000       0.862       0.154        OPEN
  135                          143.628       0.000       0.102       0.002        OPEN
  137                           45.743       0.000       0.073       0.002        OPEN
  145                           97.886       0.000       0.625       0.247        OPEN
  147                           91.583       0.000       0.585       0.218        OPEN
  149                           -6.634       0.000       0.042       0.002        OPEN
  151                            0.000       0.000       0.000       0.000        OPEN
  153                          -74.410       0.000       0.211       0.021        OPEN
  155                          -44.846       0.000       0.127       0.008        OPEN
  159                           35.697       0.000       0.101       0.005        OPEN
  161                            6.732       0.000       0.043       0.002        OPEN
  163                          -66.547       0.000       0.189       0.017        OPEN
  169                          113.809       0.000       0.726       0.326        OPEN
  171                           81.314       0.000       0.231       0.024        OPEN
  173                         6671.699       0.000       3.028       0.845        OPEN
  175                         6616.284       0.000       3.003       0.832        OPEN
  177                         6572.071       0.000       2.983       0.821        OPEN
  179                         6677.810       0.000       3.031       0.846        OPEN
  180                            2.782       0.000       0.006       0.000        OPEN
  181                            2.782       0.000       0.006       0.000        OPEN
  183                         6791.859       0.000       3.083       0.873        OPEN
  185                          -15.579       0.000       0.099       0.008        OPEN
  186                          513.691       0.000       3.279       5.319        OPEN
  187                         6619.272       0.000       3.004       0.832        OPEN
  189                         5007.883       0.000       2.273       0.497        OPEN
  191                        -1569.296       0.000       1.113       0.200        OPEN
  193                        -1842.000       0.000       1.306       0.268        OPEN
  195                          -76.370       0.000       0.217       0.022        OPEN
  197                         -138.611       0.000       0.393       0.065        OPEN
  199                         -407.292       0.000       1.155       0.480        OPEN
  201                         -268.680       0.000       0.762       0.222        OPEN
  202                          626.353       0.000       3.998       7.680        OPEN
  203                          140.107       0.000       0.894       0.480        OPEN
  204                          626.353       0.000       1.777       1.066        OPEN
  205                          513.691       0.000       1.457       0.738        OPEN
  207                          547.399       0.000       1.553       0.830        OPEN
  209                         -106.336       0.000       0.679       0.288        OPEN
  211                          157.007       0.000       0.445       0.082        OPEN
  213                          620.027       0.000       1.759       1.046        OPEN
  215                          595.865       0.000       1.690       0.972        OPEN
  217                           16.688       0.000       0.047       0.001        OPEN
  219                          122.644       0.000       0.348       0.052        OPEN
  221                         -122.644       0.000       0.783       0.375        OPEN
  223                          724.348       0.000       2.055       1.395        OPEN
  225                          742.581       0.000       2.107       1.461        OPEN
  229                         5007.883       0.000       3.552       1.472        OPEN
  231                         4757.700       0.000       3.374       1.339        OPEN
  233                         4613.000       0.000       3.272       1.470        OPEN
  235                          122.511       0.000       0.348       0.052        OPEN
  237                          557.860       0.000       1.583       0.860        OPEN
  238                          701.648       0.000       1.990       1.315        OPEN
  239                          218.036       0.000       0.619       0.151        OPEN
  240                          701.648       0.000       1.990       1.315        OPEN
  241                          701.648       0.000       1.990       1.315        OPEN
  243                          700.717       0.000       1.118       0.323        OPEN
  245                          323.139       0.000       0.516       0.077        OPEN
  247                          193.167       0.000       0.308       0.030        OPEN
  249                           94.524       0.000       0.151       0.008        OPEN
  251                           44.212       0.000       0.092       0.004        OPEN
  257                           24.396       0.000       0.069       0.003        OPEN
  261                          115.056       0.000       0.734       0.333        OPEN
  263                           17.634       0.000       0.050       0.001        OPEN
  269                          368.302       0.000       1.045       0.399        OPEN
  271                          -28.750       0.000       0.184       0.026        OPEN
  273                          380.349       0.000       1.079       0.423        OPEN
  275                          127.452       0.000       0.362       0.056        OPEN
  277                            4.644       0.000       0.013       0.000        OPEN
  281                          122.808       0.000       0.502       0.127        OPEN
  283                          205.164       0.000       0.582       0.135        OPEN
  285                          -99.167       0.000       0.281       0.035        OPEN
  287                          146.669       0.000       0.599       0.176        OPEN
  289                         -125.261       0.000       0.512       0.131        OPEN
  291                           58.336       0.000       0.238       0.032        OPEN
  293                          -80.146       0.000       0.512       0.170        OPEN
  295                          105.997       0.000       0.301       0.040        OPEN
  297                         -219.296       0.000       1.400       1.100        OPEN
  299                         -128.656       0.000       0.821       0.410        OPEN
  301                         -128.656       0.000       0.821       0.410        OPEN
  303                          -90.640       0.000       0.579       0.214        OPEN
  305                         -574.596       0.000       1.630       0.908        OPEN
  307                         -665.236       0.000       1.887       1.191        OPEN
  309                         -126.911       0.000       0.810       0.399        OPEN
  311                          722.776       0.000       2.050       1.389        OPEN
  313                          -39.328       0.000       0.112       0.006        OPEN
  315                        -1765.630       0.000       1.252       0.248        OPEN
  317                          121.069       0.000       0.773       0.366        OPEN
  319                            1.442       0.000       0.004       0.000        OPEN
  321                         6664.948       0.000       3.025       0.843        OPEN
  323                           96.967       0.000       0.275       0.034        OPEN
  325                          196.335       0.000       1.253       0.896        OPEN
  329                         7664.815       0.000       3.479       1.107        OPEN
  330                         7664.815       0.000       3.479       1.107        OPEN
  333                         7664.815       0.000       3.479       1.107        OPEN
  10                          3289.856       0.000       0.000     -75.005        OPEN/Pump
  335                            0.000       0.000       0.000       0.002      CLOSED/Pump


  Node Results at 8:00:00 hrs
  ------------------------------------------------------------------------------------------------
                                  Head    Pressure      Demand     Deficit     Outflow       TRACE
  Node                              ft         psi         GPM         GPM         GPM        MG/L
  ------------------------------------------------------------------------------------------------
  10                           242.381      41.329       0.000       0.000       0.000       0.000
  15                           162.972      56.750       0.000       0.000       0.000       0.000
  20                           163.773      15.067       0.000       0.000       0.000       0.000
  35                           154.004      61.314    1815.000       0.000    1815.000      89.910
  40                           153.567       9.388       0.000       0.000       0.000       0.009
  50                           142.907      11.442       0.000       0.000       0.000      37.882
  60                           215.993      93.590       0.000       0.000       0.000       0.000
  601                          215.992      93.589       0.000       0.000       0.000       0.000
  61                           215.991      93.589       0.000       0.000       0.000       0.000
  101                          181.468      60.431     182.352       0.000     182.352       0.000
  103                          179.144      58.991     127.872       0.000     127.872       0.000
  105                          170.180      61.390     129.955       0.000     129.955       0.000
  107                          169.474      63.900      52.454       0.000      52.454       0.000
  109                          173.262      66.279     222.144       0.000     222.144       0.000
  111                          164.068      66.758     136.262       0.000     136.262       0.000
  113                          161.823      69.251      19.210       0.000      19.210       0.000
  115                          164.245      65.101      50.016       0.000      50.016       0.000
  117                          164.399      65.341     113.002       0.000     113.002       0.000
  119                          162.943      69.737     169.085       0.000     169.085       0.000
  120                          163.816      70.982       0.000       0.000       0.000       0.000
  121                          164.417      72.108      39.965       0.000      39.965       0.000
  123                          166.042      67.180       0.000       0.000       0.000       0.000
  125                          164.288      66.420      43.776       0.000      43.776       0.000
  127                          163.934      46.768      16.954       0.000      16.954       0.000
  129                          163.932      48.934       0.000       0.000       0.000       0.000
  131                          163.921      68.427      41.040       0.000      41.040       0.000
  139                          163.355      57.350       5.654       0.000       5.654       0.000
  141                          162.974      68.883       9.456       0.000       9.456       0.000
  143                          162.972      72.566       5.952       0.000       5.952       0.000
  145                          162.912      70.156      26.525       0.000      26.525       0.000
  147                          162.896      62.567       8.208       0.000       8.208       0.000
  149                          162.892      63.648      25.987       0.000      25.987       0.000
  151                          162.889      56.064     138.701       0.000     138.701       0.000
  153                          162.909      41.904      42.403       0.000      42.403       0.000
  157                          161.207      64.175      49.718       0.000      49.718       0.000
  159                          158.810      66.213      39.667       0.000      39.667     100.000
  161                          157.182      66.374      15.168       0.000      15.168      98.168
  163                          156.820      65.783       9.043       0.000       9.043      98.168
  164                          156.820      65.783       0.000       0.000       0.000     100.000
  166                          156.820      68.817       2.496       0.000       2.496       0.000
  167                          155.298      69.457      13.978       0.000      13.978      96.334
  169                          155.299      69.457       0.000       0.000       0.000      96.334
  171                          154.237      68.564      37.766       0.000      37.766      96.334
  173                          154.212      68.553       0.000       0.000       0.000      96.333
  177                          154.012      63.267      55.843       0.000      55.843       0.009
  179                          154.012      63.267       0.000       0.000       0.000       0.009
  181                          154.012      63.267       0.000       0.000       0.000      89.959
  183                          154.121      62.014       0.000       0.000       0.000       0.000
  184                          153.138      59.422       0.000       0.000       0.000       0.011
  185                          153.902      59.753      24.624       0.000      24.624       0.008
  187                          155.437      61.934       0.000       0.000       0.000       0.000
  189                          155.270      65.545     103.603       0.000     103.603       0.000
  191                          158.222      57.725      78.624       0.000      78.624       0.000
  193                          158.220      60.757      68.458       0.000      68.458       0.000
  195                          158.198      61.831       0.000       0.000       0.000       0.000
  197                          159.880      59.310      16.358       0.000      16.358       0.000
  199                          148.357      65.150     114.547       0.000     114.547      95.969
  201                          147.510      63.873      42.826       0.000      42.826      95.849
  203                          147.332      62.972    4643.000       0.000    4643.000      95.766
  204                          154.897      58.017       0.000       0.000       0.000       0.000
  205                          148.326      55.170      62.746       0.000      62.746       0.016
  206                          146.744      63.151       0.000       0.000       0.000      26.937
  207                          147.315      59.932      66.614       0.000      66.614      26.934
  208                          146.098      56.371       0.000       0.000       0.000      26.951
  209                          144.976      63.685       0.835       0.000       0.835      27.092
  211                          144.600      59.622       8.323       0.000       8.323      27.392
  213                          144.532      59.592      13.382       0.000      13.382      27.897
  215                          144.428      59.547      88.502       0.000      88.502      16.974
  217                          144.417      59.976      23.251       0.000      23.251       0.000
  219                          144.411      60.840      39.667       0.000      39.667       0.000
  225                          144.413      59.108      21.888       0.000      21.888       0.000
  229                          143.778      57.749      61.613       0.000      61.613      30.823
  231                          143.776      60.132      15.821       0.000      15.821       0.000
  237                          143.742      56.217      14.986       0.000      14.986      28.535
  239                          143.506      56.548      42.826       0.000      42.826      29.138
  241                          143.503      56.547       0.000       0.000       0.000      29.479
  243                          143.503      56.114       4.166       0.000       4.166       0.000
  247                          143.439      54.353      67.565       0.000      67.565      30.906
  249                          143.439      54.353       0.000       0.000       0.000      30.312
  251                          143.371      49.124      23.194       0.000      23.194      34.408
  253                          143.094      46.404      52.339       0.000      52.339      43.569
  255                          143.122      50.316      38.774       0.000      38.774      35.602
  257                          164.633      63.969       0.000       0.000       0.000       0.000
  259                          164.792      60.572       0.000       0.000       0.000       0.000
  261                          164.995      71.492       0.000       0.000       0.000       0.000
  263                          165.430      71.681       0.000       0.000       0.000       0.000
  265                          155.813      67.514       0.000       0.000       0.000      96.334
  267                          156.512      58.717       0.000       0.000       0.000       0.000
  269                          155.259      67.274       0.000       0.000       0.000      76.918
  271                          154.079      64.163       0.000       0.000       0.000      94.025
  273                          148.326      60.803       0.000       0.000       0.000      95.744
  275                          147.503      59.580       0.000       0.000       0.000      95.850
  River                        220.000       0.000       0.000       0.000    7631.375       0.000
  Lake                         167.000       0.000       0.000       0.000    3265.740       0.000
  1                            153.567       9.388       0.000       0.000    -355.867      15.614
  2                            142.907      11.442       0.000       0.000    -170.661       0.211
  3                            163.773      15.067       0.000       0.000    -986.402       0.000


  Link Results at 8:00:00 hrs
  ------------------------------------------------------------------------
                             Flow Rate     Leakage    Velocity   Head Loss      Status
  Link                             GPM         GPM        ft/s      ft/kft
  ------------------------------------------------------------------------
  20                          -986.402       0.000       0.041       0.000        OPEN
  40                          -355.867       0.000       0.015       0.000        OPEN
  50                          -170.661       0.000       0.007       0.000        OPEN
  60                          7631.375       0.000       5.412       3.255        OPEN
  101                         3265.740       0.000       4.117       4.290        OPEN
  103                         1729.179       0.000       2.759       1.721        OPEN
  105                         1354.208       0.000       3.842       4.444        OPEN
  107                          407.332       0.000       1.156       0.480        OPEN
  109                         1601.307       0.000       2.555       1.493        OPEN
  111                         1379.163       0.000       3.912       4.597        OPEN
  112                          218.672       0.000       0.620       0.152        OPEN
  113                          707.852       0.000       2.008       1.337        OPEN
  114                          231.002       0.000       1.474       1.211        OPEN
  115                          354.878       0.000       2.265       2.682        OPEN
  116                          919.644       0.000       2.609       2.170        OPEN
  117                         -816.921       0.000       2.317       1.743        OPEN
  119                         -144.812       0.000       0.411       0.071        OPEN
  120                         -666.495       0.000       1.891       1.196        OPEN
  121                         -322.425       0.000       0.915       0.312        OPEN
  122                          107.387       0.000       0.685       0.293        OPEN
  123                         6196.962       0.000       2.813       0.737        OPEN
  125                         7631.375       0.000       3.464       1.083        OPEN
  129                         1287.061       0.000       0.913       0.138        OPEN
  131                         1134.056       0.000       0.804       0.109        OPEN
  133                         -986.402       0.000       1.007       0.205        OPEN
  135                          130.700       0.000       0.093       0.002        OPEN
  137                           41.040       0.000       0.065       0.002        OPEN
  145                           89.660       0.000       0.572       0.210        OPEN
  147                           84.006       0.000       0.536       0.186        OPEN
  149                           -5.952       0.000       0.038       0.001        OPEN
  151                            0.000       0.000       0.000       0.000        OPEN
  153                          -68.598       0.000       0.195       0.018        OPEN
  155                          -42.073       0.000       0.119       0.007        OPEN
  159                           33.865       0.000       0.096       0.005        OPEN
  161                            7.878       0.000       0.050       0.002        OPEN
  163                          -66.826       0.000       0.190       0.017        OPEN
  169                          109.229       0.000       0.697       0.302        OPEN
  171                           63.997       0.000       0.182       0.016        OPEN
  173                         6630.376       0.000       3.009       0.835        OPEN
  175                         6580.658       0.000       2.987       0.823        OPEN
  177                         6540.990       0.000       2.969       0.814        OPEN
  179                         6659.874       0.000       3.023       0.842        OPEN
  180                            2.496       0.000       0.005       0.000        OPEN
  181                            2.496       0.000       0.005       0.000        OPEN
  183                         6782.475       0.000       3.078       0.871        OPEN
  185                          -13.978       0.000       0.089       0.007        OPEN
  186                          518.218       0.000       3.308       5.407        OPEN
  187                         6634.962       0.000       3.012       0.836        OPEN
  189                         4992.261       0.000       2.266       0.494        OPEN
  191                        -1604.935       0.000       1.138       0.208        OPEN
  193                        -1815.000       0.000       1.287       0.261        OPEN
  195                          -11.463       0.000       0.033       0.001        OPEN
  197                          -67.306       0.000       0.191       0.017        OPEN
  199                         -423.173       0.000       1.200       0.515        OPEN
  201                         -355.867       0.000       1.010       0.374        OPEN
  202                          625.266       0.000       3.991       7.655        OPEN
  203                          131.672       0.000       0.840       0.428        OPEN
  204                          625.266       0.000       1.774       1.062        OPEN
  205                          518.218       0.000       1.470       0.750        OPEN
  207                          554.844       0.000       1.574       0.851        OPEN
  209                         -115.162       0.000       0.735       0.334        OPEN
  211                          133.535       0.000       0.379       0.061        OPEN
  213                          633.380       0.000       1.797       1.088        OPEN
  215                          608.353       0.000       1.726       1.010        OPEN
  217                           25.359       0.000       0.072       0.003        OPEN
  219                          134.052       0.000       0.380       0.061        OPEN
  221                         -134.052       0.000       0.856       0.442        OPEN
  223                          737.362       0.000       2.092       1.442        OPEN
  225                          753.721       0.000       2.138       1.501        OPEN
  229                         4992.261       0.000       3.540       1.464        OPEN
  231                         4766.829       0.000       3.381       1.344        OPEN
  233                         4643.000       0.000       3.293       1.488        OPEN
  235                          110.885       0.000       0.315       0.043        OPEN
  237                          551.818       0.000       1.565       0.843        OPEN
  238                          687.794       0.000       1.951       1.267        OPEN
  239                          202.591       0.000       0.575       0.132        OPEN
  240                          687.794       0.000       1.951       1.267        OPEN
  241                          687.794       0.000       1.951       1.267        OPEN
  243                          686.959       0.000       1.096       0.311        OPEN
  245                          303.518       0.000       0.484       0.069        OPEN
  247                          173.309       0.000       0.277       0.024        OPEN
  249                           84.806       0.000       0.135       0.006        OPEN
  251                           39.667       0.000       0.083       0.003        OPEN
  257                           21.888       0.000       0.062       0.002        OPEN
  261                          116.827       0.000       0.746       0.343        OPEN
  263                           15.821       0.000       0.045       0.001        OPEN
  269                          375.117       0.000       1.064       0.412        OPEN
  271                          -39.393       0.000       0.251       0.046        OPEN
  273                          399.525       0.000       1.133       0.463        OPEN
  275                          136.176       0.000       0.386       0.063        OPEN
  277                            4.166       0.000       0.012       0.000        OPEN
  281                          132.010       0.000       0.539       0.145        OPEN
  283                          220.523       0.000       0.626       0.154        OPEN
  285                         -104.061       0.000       0.295       0.038        OPEN
  287                          168.506       0.000       0.688       0.228        OPEN
  289                         -170.661       0.000       0.697       0.233        OPEN
  291                           52.339       0.000       0.214       0.026        OPEN
  293                          -93.269       0.000       0.595       0.226        OPEN
  295                          116.462       0.000       0.330       0.047        OPEN
  297                         -236.683       0.000       1.511       1.266        OPEN
  299                         -136.277       0.000       0.870       0.456        OPEN
  301                         -136.277       0.000       0.870       0.456        OPEN
  303                         -100.406       0.000       0.641       0.259        OPEN
  305                         -580.238       0.000       1.646       0.925        OPEN
  307                         -680.644       0.000       1.931       1.243        OPEN
  309                         -134.140       0.000       0.856       0.442        OPEN
  311                          742.493       0.000       2.106       1.460        OPEN
  313                          -65.067       0.000       0.185       0.016        OPEN
  315                        -1803.537       0.000       1.279       0.258        OPEN
  317                          121.587       0.000       0.776       0.369        OPEN
  319                          -10.702       0.000       0.030       0.001        OPEN
  321                         6648.335       0.000       3.018       0.839        OPEN
  323                           81.003       0.000       0.230       0.024        OPEN
  325                          198.602       0.000       1.268       0.915        OPEN
  329                         7631.375       0.000       3.464       1.098        OPEN
  330                         7631.375       0.000       3.464       1.098        OPEN
  333                         7631.375       0.000       3.464       1.098        OPEN
  10                          3265.740       0.000       0.000     -75.381        OPEN/Pump
  335                            0.000       0.000       0.000       0.002      CLOSED/Pump


  Node Results at 9:00:00 hrs
  ------------------------------------------------------------------------------------------------
                                  Head    Pressure      Demand     Deficit     Outflow       TRACE
  Node                              ft         psi         GPM         GPM         GPM        MG/L
  ------------------------------------------------------------------------------------------------
  10                           241.985      41.157       0.000       0.000       0.000       0.000
  15                           162.560      56.572       0.000       0.000       0.000       0.000
  20                           164.148      15.229       0.000       0.000       0.000       0.000
  35                           154.047      61.332    1825.000       0.000    1825.000      92.180
  40                           154.070       9.606       0.000       0.000       0.000       0.009
  50                           143.604      11.744       0.000       0.000       0.000      32.433
  60                           215.909      93.553       0.000       0.000       0.000       0.000
  601                          215.908      93.553       0.000       0.000       0.000       0.000
  61                           215.907      93.553       0.000       0.000       0.000       0.000
  101                          180.192      59.878     208.945       0.000     208.945       0.000
  103                          177.839      58.426     146.520       0.000     146.520       0.000
  105                          169.102      60.923     148.907       0.000     148.907       0.000
  107                          168.407      63.438      60.104       0.000      60.104       0.000
  109                          172.004      65.734     254.540       0.000     254.540       0.000
  111                          163.290      66.421     156.134       0.000     156.134       0.000
  113                          161.192      68.978      22.011       0.000      22.011       0.000
  115                          163.476      64.768      57.310       0.000      57.310       0.000
  117                          163.667      65.024     129.481       0.000     129.481       0.000
  119                          162.482      69.537     193.743       0.000     193.743       0.000
  120                          163.228      70.727       0.000       0.000       0.000       0.000
  121                          163.921      71.894      45.793       0.000      45.793       0.000
  123                          164.915      66.691    1866.000       0.000    1866.000       0.000
  125                          163.938      66.268      50.160       0.000      50.160       0.000
  127                          164.045      46.816      19.426       0.000      19.426       0.000
  129                          164.042      48.981       0.000       0.000       0.000       0.000
  131                          164.028      68.474      47.025       0.000      47.025       0.000
  139                          163.155      57.263       6.479       0.000       6.479       0.000
  141                          162.563      68.705      10.835       0.000      10.835       0.000
  143                          162.560      72.387       6.820       0.000       6.820       0.000
  145                          162.462      69.961      30.393       0.000      30.393       0.000
  147                          162.433      62.366       9.405       0.000       9.405       0.000
  149                          162.424      63.446      29.777       0.000      29.777       0.000
  151                          162.412      55.858     158.928       0.000     158.928       0.000
  153                          162.431      41.697      48.587       0.000      48.587       0.000
  157                          160.825      64.009      56.969       0.000      56.969       0.000
  159                          158.544      66.097      45.452       0.000      45.452     100.000
  161                          156.998      66.294      17.380       0.000      17.380      97.992
  163                          156.655      65.712      10.362       0.000      10.362      97.992
  164                          156.655      65.712       0.000       0.000       0.000     100.000
  166                          156.655      68.745       2.860       0.000       2.860       0.000
  167                          155.217      69.422      16.016       0.000      16.016      96.054
  169                          155.218      69.422       0.000       0.000       0.000      96.054
  171                          154.221      68.557      43.274       0.000      43.274      96.054
  173                          154.196      68.547       0.000       0.000       0.000      96.061
  177                          154.062      63.289      63.987       0.000      63.987       0.009
  179                          154.073      63.293       0.000       0.000       0.000       0.009
  181                          154.055      63.286       0.000       0.000       0.000      92.156
  183                          154.156      62.029       0.000       0.000       0.000       0.000
  184                          153.098      59.404       0.000       0.000       0.000       0.011
  185                          153.865      59.737      28.215       0.000      28.215       0.008
  187                          155.306      61.878       0.000       0.000       0.000       0.000
  189                          155.175      65.504     118.712       0.000     118.712       0.000
  191                          157.842      57.560      90.090       0.000      90.090       0.000
  193                          157.841      60.593      78.441       0.000      78.441       0.000
  195                          157.823      61.669       0.000       0.000       0.000       0.000
  197                          159.378      59.093      18.744       0.000      18.744       0.000
  199                          148.301      65.126     131.252       0.000     131.252      96.225
  201                          147.455      63.849      49.071       0.000      49.071      96.282
  203                          147.277      62.948    4643.000       0.000    4643.000      96.324
  204                          154.799      57.975       0.000       0.000       0.000       0.000
  205                          148.269      55.145      71.896       0.000      71.896       0.016
  206                          146.737      63.148       0.000       0.000       0.000      25.752
  207                          147.274      59.914      76.329       0.000      76.329      25.752
  208                          146.129      56.385       0.000       0.000       0.000      25.764
  209                          145.074      63.727       0.957       0.000       0.957      25.753
  211                          144.720      59.674       9.537       0.000       9.537      26.021
  213                          144.646      59.642      15.334       0.000      15.334      27.127
  215                          144.512      59.584     101.409       0.000     101.409      43.587
  217                          144.498      60.011      26.642       0.000      26.642       0.000
  219                          144.490      60.874      45.452       0.000      45.452       0.000
  225                          144.493      59.143      25.080       0.000      25.080       0.000
  229                          144.027      57.857      70.598       0.000      70.598      27.833
  231                          144.024      60.239      18.128       0.000      18.128       0.000
  237                          144.020      56.338      17.171       0.000      17.171      27.458
  239                          143.850      56.697      49.071       0.000      49.071      27.569
  241                          143.848      56.696       0.000       0.000       0.000      27.683
  243                          143.848      56.263       4.774       0.000       4.774       0.000
  247                          143.806      54.512      77.418       0.000      77.418      28.214
  249                          143.806      54.512       0.000       0.000       0.000      28.047
  251                          143.765      49.294      26.576       0.000      26.576      31.651
  253                          143.612      46.628      59.972       0.000      59.972      37.833
  255                          143.649      50.544      44.429       0.000      44.429      30.722
  257                          163.939      63.669       0.000       0.000       0.000       0.000
  259                          164.082      60.264       0.000       0.000       0.000       0.000
  261                          164.242      71.166       0.000       0.000       0.000       0.000
  263                          164.654      71.344       0.000       0.000       0.000       0.000
  265                          155.703      67.466       0.000       0.000       0.000      96.054
  267                          156.304      58.627       0.000       0.000       0.000       0.000
  269                          155.170      67.235       0.000       0.000       0.000      64.670
  271                          154.105      64.174       0.000       0.000       0.000      92.661
  273                          148.268      60.778       0.000       0.000       0.000      96.490
  275                          147.449      59.557       0.000       0.000       0.000      96.007
  River                        220.000       0.000       0.000       0.000    7717.066       0.000
  Lake                         167.000       0.000       0.000       0.000    3291.140       0.000
  1                            154.070       9.606       0.000       0.000     -22.084      15.486
  2                            143.604      11.744       0.000       0.000     -72.911       0.707
  3                            164.148      15.229       0.000       0.000     773.710       0.000


  Link Results at 9:00:00 hrs
  ------------------------------------------------------------------------
                             Flow Rate     Leakage    Velocity   Head Loss      Status
  Link                             GPM         GPM        ft/s      ft/kft
  ------------------------------------------------------------------------
  20                           773.710       0.000       0.032       0.000        OPEN
  40                           -22.084       0.000       0.001       0.000        OPEN
  50                           -72.911       0.000       0.003       0.000        OPEN
  60                          7717.066       0.000       5.473       3.323        OPEN
  101                         3291.140       0.000       4.149       4.352        OPEN
  103                         1740.871       0.000       2.778       1.743        OPEN
  105                         1341.324       0.000       3.805       4.366        OPEN
  107                          403.887       0.000       1.146       0.473        OPEN
  109                         1594.351       0.000       2.544       1.481        OPEN
  111                         1339.811       0.000       3.801       4.357        OPEN
  112                          225.186       0.000       0.639       0.160        OPEN
  113                          682.456       0.000       1.936       1.249        OPEN
  114                          223.846       0.000       1.429       1.142        OPEN
  115                          343.783       0.000       2.194       2.528        OPEN
  116                          884.291       0.000       2.509       2.018        OPEN
  117                         -788.530       0.000       2.237       1.632        OPEN
  119                         -162.559       0.000       0.461       0.088        OPEN
  120                         -612.478       0.000       1.737       1.022        OPEN
  121                         -276.857       0.000       0.785       0.235        OPEN
  122                          115.988       0.000       0.740       0.338        OPEN
  123                         6118.725       0.000       2.777       0.720        OPEN
  125                         5851.066       0.000       2.656       0.662        OPEN
  129                         -429.440       0.000       0.305       0.018        OPEN
  131                         -594.169       0.000       0.421       0.033        OPEN
  133                          773.710       0.000       0.790       0.131        OPEN
  135                          160.116       0.000       0.114       0.003        OPEN
  137                           47.025       0.000       0.075       0.002        OPEN
  145                          113.091       0.000       0.722       0.323        OPEN
  147                          106.612       0.000       0.680       0.289        OPEN
  149                           -6.820       0.000       0.044       0.002        OPEN
  151                            0.000       0.000       0.000       0.000        OPEN
  153                          -88.957       0.000       0.252       0.029        OPEN
  155                          -58.564       0.000       0.166       0.013        OPEN
  159                           49.159       0.000       0.139       0.010        OPEN
  161                           19.382       0.000       0.124       0.012        OPEN
  163                          -65.982       0.000       0.187       0.016        OPEN
  169                          114.569       0.000       0.731       0.330        OPEN
  171                           73.564       0.000       0.209       0.020        OPEN
  173                         6463.895       0.000       2.934       0.797        OPEN
  175                         6406.926       0.000       2.908       0.784        OPEN
  177                         6361.474       0.000       2.887       0.773        OPEN
  179                         6463.929       0.000       2.934       0.797        OPEN
  180                            2.860       0.000       0.006       0.000        OPEN
  181                            2.860       0.000       0.006       0.000        OPEN
  183                         6574.326       0.000       2.984       0.822        OPEN
  185                          -16.016       0.000       0.102       0.009        OPEN
  186                          500.948       0.000       3.197       5.078        OPEN
  187                         6410.822       0.000       2.910       0.785        OPEN
  189                         5010.538       0.000       2.274       0.497        OPEN
  191                        -1357.010       0.000       0.962       0.152        OPEN
  193                        -1825.000       0.000       1.294       0.264        OPEN
  195                         -280.141       0.000       0.795       0.240        OPEN
  197                         -344.128       0.000       0.976       0.351        OPEN
  199                         -366.212       0.000       1.039       0.394        OPEN
  201                          -22.084       0.000       0.063       0.002        OPEN
  202                          626.469       0.000       3.999       7.683        OPEN
  203                          153.736       0.000       0.981       0.570        OPEN
  204                          626.469       0.000       1.777       1.066        OPEN
  205                          500.948       0.000       1.421       0.705        OPEN
  207                          519.949       0.000       1.475       0.755        OPEN
  209                         -101.191       0.000       0.646       0.263        OPEN
  211                          147.488       0.000       0.418       0.073        OPEN
  213                          602.138       0.000       1.708       0.991        OPEN
  215                          577.831       0.000       1.639       0.918        OPEN
  217                           15.434       0.000       0.044       0.001        OPEN
  219                          119.835       0.000       0.340       0.050        OPEN
  221                         -119.835       0.000       0.765       0.359        OPEN
  223                          707.663       0.000       2.007       1.336        OPEN
  225                          726.407       0.000       2.061       1.402        OPEN
  229                         5010.538       0.000       3.553       1.474        OPEN
  231                         4765.563       0.000       3.380       1.343        OPEN
  233                         4643.000       0.000       3.293       1.488        OPEN
  235                          113.724       0.000       0.323       0.045        OPEN
  237                          546.958       0.000       1.552       0.829        OPEN
  238                          665.459       0.000       1.888       1.192        OPEN
  239                          194.830       0.000       0.553       0.123        OPEN
  240                          665.459       0.000       1.888       1.192        OPEN
  241                          665.459       0.000       1.888       1.192        OPEN
  243                          664.502       0.000       1.060       0.293        OPEN
  245                          318.898       0.000       0.509       0.075        OPEN
  247                          198.583       0.000       0.317       0.031        OPEN
  249                           97.174       0.000       0.155       0.008        OPEN
  251                           45.452       0.000       0.095       0.004        OPEN
  257                           25.080       0.000       0.071       0.003        OPEN
  261                          104.981       0.000       0.670       0.281        OPEN
  263                           18.128       0.000       0.051       0.002        OPEN
  269                          336.067       0.000       0.953       0.336        OPEN
  271                          -16.255       0.000       0.104       0.009        OPEN
  273                          335.151       0.000       0.951       0.335        OPEN
  275                          110.104       0.000       0.312       0.043        OPEN
  277                            4.774       0.000       0.014       0.000        OPEN
  281                          105.330       0.000       0.430       0.095        OPEN
  283                          175.976       0.000       0.499       0.102        OPEN
  285                          -87.518       0.000       0.248       0.028        OPEN
  287                          115.430       0.000       0.472       0.113        OPEN
  289                          -72.911       0.000       0.298       0.048        OPEN
  291                           59.972       0.000       0.245       0.034        OPEN
  293                          -61.882       0.000       0.395       0.106        OPEN
  295                           88.458       0.000       0.251       0.028        OPEN
  297                         -219.633       0.000       1.402       1.103        OPEN
  299                         -128.421       0.000       0.820       0.408        OPEN
  301                         -128.421       0.000       0.820       0.408        OPEN
  303                          -91.212       0.000       0.582       0.217        OPEN
  305                         -568.897       0.000       1.614       0.892        OPEN
  307                         -660.109       0.000       1.873       1.174        OPEN
  309                         -123.619       0.000       0.789       0.380        OPEN
  311                          701.449       0.000       1.990       1.314        OPEN
  313                          -40.361       0.000       0.114       0.007        OPEN
  315                        -1544.859       0.000       1.096       0.194        OPEN
  317                          121.339       0.000       0.774       0.367        OPEN
  319                           -7.615       0.000       0.022       0.000        OPEN
  321                         6450.708       0.000       2.928       0.794        OPEN
  323                           73.492       0.000       0.208       0.020        OPEN
  325                          187.848       0.000       1.199       0.826        OPEN
  329                         7717.066       0.000       3.503       1.121        OPEN
  330                         7717.066       0.000       3.503       1.121        OPEN
  333                         7717.066       0.000       3.503       1.121        OPEN
  10                          3291.140       0.000       0.000     -74.985        OPEN/Pump
  335                            0.000       0.000       0.000       0.002      CLOSED/Pump


  Node Results at 10:00:00 hrs
  ------------------------------------------------------------------------------------------------
                                  Head    Pressure      Demand     Deficit     Outflow       TRACE
  Node                              ft         psi         GPM         GPM         GPM        MG/L
  ------------------------------------------------------------------------------------------------
  10                           242.004      41.165       0.000       0.000       0.000       0.000
  15                           162.389      56.498       0.000       0.000       0.000       0.000
  20                           163.854      15.102       0.000       0.000       0.000       0.000
  35                           154.071      61.343    1856.000       0.000    1856.000      79.245
  40                           154.101       9.620       0.000       0.000       0.000       0.009
  50                           143.902      11.873       0.000       0.000       0.000      30.546
  60                           215.895      93.547       0.000       0.000       0.000       0.000
  601                          215.894      93.547       0.000       0.000       0.000       0.000
  61                           215.893      93.546       0.000       0.000       0.000       0.000
  101                          180.253      59.905     205.146       0.000     205.146       0.000
  103                          177.903      58.454     143.856       0.000     143.856       0.000
  105                          169.104      60.924     146.200       0.000     146.200       0.000
  107                          168.408      63.439      59.011       0.000      59.011       0.000
  109                          172.059      65.757     249.912       0.000     249.912       0.000
  111                          163.272      66.413     153.295       0.000     153.295       0.000
  113                          161.179      68.972      21.611       0.000      21.611       0.000
  115                          163.440      64.753      56.268       0.000      56.268       0.000
  117                          163.600      64.995     127.127       0.000     127.127       0.000
  119                          162.323      69.468     190.220       0.000     190.220       0.000
  120                          163.106      70.674       0.000       0.000       0.000       0.000
  121                          163.719      71.806      44.960       0.000      44.960       0.000
  123                          164.726      66.610    1836.000       0.000    1836.000       0.000
  125                          163.726      66.176      49.248       0.000      49.248       0.000
  127                          163.787      46.704      19.073       0.000      19.073       0.000
  129                          163.784      48.869       0.000       0.000       0.000       0.000
  131                          163.771      68.362      46.170       0.000      46.170       0.000
  139                          162.949      57.173       6.361       0.000       6.361       0.000
  141                          162.391      68.631      10.638       0.000      10.638       0.000
  143                          162.389      72.313       6.696       0.000       6.696       0.000
  145                          162.297      69.890      29.840       0.000      29.840       0.000
  147                          162.270      62.296       9.234       0.000       9.234       0.000
  149                          162.263      63.376      29.236       0.000      29.236       0.000
  151                          162.252      55.788     156.038       0.000     156.038       0.000
  153                          162.271      41.628      47.704       0.000      47.704       0.000
  157                          160.704      63.957      55.933       0.000      55.933       0.000
  159                          158.475      66.068      44.626       0.000      44.626     100.000
  161                          156.964      66.279      17.064       0.000      17.064      98.151
  163                          156.629      65.701      10.174       0.000      10.174      98.151
  164                          156.629      65.701       0.000       0.000       0.000     100.000
  166                          156.629      68.734       2.808       0.000       2.808       0.000
  167                          155.221      69.424      15.725       0.000      15.725      96.306
  169                          155.222      69.424       0.000       0.000       0.000      96.306
  171                          154.244      68.567      42.487       0.000      42.487      96.306
  173                          154.220      68.557       0.000       0.000       0.000      96.297
  177                          154.088      63.300      62.824       0.000      62.824       0.009
  179                          154.100      63.305       0.000       0.000       0.000       0.009
  181                          154.079      63.296       0.000       0.000       0.000      79.261
  183                          154.183      62.041       0.000       0.000       0.000       0.000
  184                          153.153      59.428       0.000       0.000       0.000       0.011
  185                          153.904      59.754      27.702       0.000      27.702       0.008
  187                          155.322      61.885       0.000       0.000       0.000       0.000
  189                          155.185      65.509     116.554       0.000     116.554       0.000
  191                          157.843      57.561      88.452       0.000      88.452       0.000
  193                          157.842      60.594      77.015       0.000      77.015       0.000
  195                          157.824      61.669       0.000       0.000       0.000       0.000
  197                          159.375      59.091      18.403       0.000      18.403       0.000
  199                          148.458      65.193     128.866       0.000     128.866      96.147
  201                          147.630      63.925      48.179       0.000      48.179      96.095
  203                          147.455      63.026    4592.000       0.000    4592.000      96.063
  204                          154.823      57.986       0.000       0.000       0.000       0.000
  205                          148.427      55.214      70.589       0.000      70.589       0.016
  206                          146.938      63.235       0.000       0.000       0.000      25.238
  207                          147.457      59.994      74.941       0.000      74.941      25.259
  208                          146.349      56.480       0.000       0.000       0.000      25.216
  209                          145.328      63.837       0.940       0.000       0.940      25.204
  211                          144.985      59.789       9.364       0.000       9.364      25.372
  213                          144.913      59.758      15.055       0.000      15.055      25.753
  215                          144.783      59.701      99.565       0.000      99.565      42.724
  217                          144.770      60.129      26.158       0.000      26.158       0.000
  219                          144.762      60.992      44.626       0.000      44.626       0.000
  225                          144.766      59.261      24.624       0.000      24.624       0.000
  229                          144.313      57.981      69.314       0.000      69.314      27.123
  231                          144.311      60.363      17.798       0.000      17.798       0.000
  237                          144.307      56.462      16.859       0.000      16.859      25.897
  239                          144.141      56.823      48.179       0.000      48.179      25.975
  241                          144.140      56.823       0.000       0.000       0.000      26.409
  243                          144.139      56.389       4.687       0.000       4.687       0.000
  247                          144.098      54.638      76.010       0.000      76.010      27.115
  249                          144.099      54.639       0.000       0.000       0.000      27.071
  251                          144.059      49.422      26.093       0.000      26.093      28.604
  253                          143.910      46.757      58.882       0.000      58.882      32.192
  255                          143.946      50.673      43.621       0.000      43.621      29.181
  257                          163.852      63.631       0.000       0.000       0.000       0.000
  259                          164.000      60.229       0.000       0.000       0.000       0.000
  261                          164.176      71.137       0.000       0.000       0.000       0.000
  263                          164.591      71.317       0.000       0.000       0.000       0.000
  265                          155.697      67.463       0.000       0.000       0.000      96.306
  267                          156.308      58.629       0.000       0.000       0.000       0.000
  269                          155.180      67.239       0.000       0.000       0.000      75.545
  271                          154.129      64.184       0.000       0.000       0.000      93.693
  273                          148.426      60.847       0.000       0.000       0.000      96.245
  275                          147.624      59.633       0.000       0.000       0.000      96.320
  River                        220.000       0.000       0.000       0.000    7731.311       0.000
  Lake                         167.000       0.000       0.000       0.000    3289.925       0.000
  1                            154.101       9.620       0.000       0.000      13.658      15.479
  2                            143.902      11.873       0.000       0.000     -72.196       1.044
  3                            163.854      15.102       0.000       0.000     613.262       0.000


  Link Results at 10:00:00 hrs
  ------------------------------------------------------------------------
                             Flow Rate     Leakage    Velocity   Head Loss      Status
  Link                             GPM         GPM        ft/s      ft/kft
  ------------------------------------------------------------------------
  20                           613.262       0.000       0.026       0.000        OPEN
  40                            13.658       0.000       0.001       0.000        OPEN
  50                           -72.196       0.000       0.003       0.000        OPEN
  60                          7731.311       0.000       5.483       3.334        OPEN
  101                         3289.925       0.000       4.148       4.349        OPEN
  103                         1739.641       0.000       2.776       1.740        OPEN
  105                         1345.137       0.000       3.816       4.389        OPEN
  107                          404.205       0.000       1.147       0.474        OPEN
  109                         1595.785       0.000       2.546       1.483        OPEN
  111                         1345.873       0.000       3.818       4.394        OPEN
  112                          213.684       0.000       0.606       0.145        OPEN
  113                          681.372       0.000       1.933       1.245        OPEN
  114                          222.607       0.000       1.421       1.131        OPEN
  115                          345.194       0.000       2.203       2.548        OPEN
  116                          882.368       0.000       2.503       2.010        OPEN
  117                         -794.733       0.000       2.254       1.656        OPEN
  119                         -147.365       0.000       0.418       0.073        OPEN
  120                         -628.754       0.000       1.784       1.073        OPEN
  121                         -294.888       0.000       0.837       0.264        OPEN
  122                          108.513       0.000       0.693       0.299        OPEN
  123                         6018.670       0.000       2.732       0.698        OPEN
  125                         5895.311       0.000       2.676       0.672        OPEN
  129                         -276.833       0.000       0.196       0.008        OPEN
  131                         -438.516       0.000       0.311       0.019        OPEN
  133                          613.262       0.000       0.626       0.085        OPEN
  135                          155.673       0.000       0.110       0.003        OPEN
  137                           46.170       0.000       0.074       0.002        OPEN
  145                          109.503       0.000       0.699       0.304        OPEN
  147                          103.142       0.000       0.658       0.272        OPEN
  149                           -6.696       0.000       0.043       0.002        OPEN
  151                            0.000       0.000       0.000       0.000        OPEN
  153                          -85.808       0.000       0.243       0.027        OPEN
  155                          -55.967       0.000       0.159       0.012        OPEN
  159                           46.733       0.000       0.133       0.009        OPEN
  161                           17.498       0.000       0.112       0.010        OPEN
  163                          -64.731       0.000       0.184       0.016        OPEN
  169                          112.435       0.000       0.718       0.319        OPEN
  171                           73.809       0.000       0.209       0.020        OPEN
  173                         6383.395       0.000       2.897       0.778        OPEN
  175                         6327.461       0.000       2.872       0.766        OPEN
  177                         6282.835       0.000       2.852       0.756        OPEN
  179                         6388.256       0.000       2.900       0.779        OPEN
  180                            2.808       0.000       0.006       0.000        OPEN
  181                            2.808       0.000       0.006       0.000        OPEN
  183                         6499.994       0.000       2.950       0.805        OPEN
  185                          -15.725       0.000       0.100       0.008        OPEN
  186                          496.662       0.000       3.170       4.997        OPEN
  187                         6345.366       0.000       2.880       0.770        OPEN
  189                         4949.296       0.000       2.246       0.486        OPEN
  191                        -1353.582       0.000       0.960       0.152        OPEN
  193                        -1856.000       0.000       1.316       0.272        OPEN
  195                         -315.939       0.000       0.896       0.300        OPEN
  197                         -378.762       0.000       1.074       0.420        OPEN
  199                         -365.105       0.000       1.036       0.392        OPEN
  201                           13.658       0.000       0.039       0.001        OPEN
  202                          619.248       0.000       3.953       7.519        OPEN
  203                          150.288       0.000       0.959       0.546        OPEN
  204                          619.248       0.000       1.757       1.043        OPEN
  205                          496.662       0.000       1.409       0.693        OPEN
  207                          515.393       0.000       1.462       0.743        OPEN
  209                         -103.532       0.000       0.661       0.274        OPEN
  211                          138.904       0.000       0.394       0.065        OPEN
  213                          600.194       0.000       1.703       0.985        OPEN
  215                          575.990       0.000       1.634       0.912        OPEN
  217                           17.842       0.000       0.051       0.001        OPEN
  219                          122.484       0.000       0.347       0.052        OPEN
  221                         -122.484       0.000       0.782       0.374        OPEN
  223                          706.487       0.000       2.004       1.332        OPEN
  225                          724.890       0.000       2.056       1.397        OPEN
  229                         4949.296       0.000       3.510       1.441        OPEN
  231                         4709.833       0.000       3.340       1.314        OPEN
  233                         4592.000       0.000       3.257       1.458        OPEN
  235                          110.598       0.000       0.314       0.043        OPEN
  237                          539.297       0.000       1.530       0.808        OPEN
  238                          653.970       0.000       1.855       1.154        OPEN
  239                          189.614       0.000       0.538       0.117        OPEN
  240                          653.970       0.000       1.855       1.154        OPEN
  241                          653.970       0.000       1.855       1.154        OPEN
  243                          653.031       0.000       1.042       0.284        OPEN
  245                          313.247       0.000       0.500       0.073        OPEN
  247                          194.972       0.000       0.311       0.030        OPEN
  249                           95.407       0.000       0.152       0.008        OPEN
  251                           44.626       0.000       0.093       0.004        OPEN
  257                           24.624       0.000       0.070       0.003        OPEN
  261                          103.220       0.000       0.659       0.272        OPEN
  263                           17.798       0.000       0.050       0.001        OPEN
  269                          330.420       0.000       0.937       0.326        OPEN
  271                          -16.107       0.000       0.103       0.009        OPEN
  273                          329.668       0.000       0.935       0.325        OPEN
  275                          108.330       0.000       0.307       0.041        OPEN
  277                            4.687       0.000       0.013       0.000        OPEN
  281                          103.643       0.000       0.423       0.093        OPEN
  283                          173.159       0.000       0.491       0.099        OPEN
  285                          -86.084       0.000       0.244       0.027        OPEN
  287                          113.717       0.000       0.465       0.110        OPEN
  289                          -72.196       0.000       0.295       0.047        OPEN
  291                           58.882       0.000       0.241       0.032        OPEN
  293                          -60.981       0.000       0.389       0.103        OPEN
  295                           87.074       0.000       0.247       0.028        OPEN
  297                         -225.353       0.000       1.438       1.157        OPEN
  299                         -130.834       0.000       0.835       0.422        OPEN
  301                         -130.834       0.000       0.835       0.422        OPEN
  303                          -94.519       0.000       0.603       0.231        OPEN
  305                         -569.380       0.000       1.615       0.893        OPEN
  307                         -663.898       0.000       1.883       1.187        OPEN
  309                         -124.720       0.000       0.796       0.387        OPEN
  311                          700.710       0.000       1.988       1.312        OPEN
  313                          -47.575       0.000       0.135       0.009        OPEN
  315                        -1540.061       0.000       1.092       0.193        OPEN
  317                          119.960       0.000       0.766       0.360        OPEN
  319                           -9.362       0.000       0.027       0.000        OPEN
  321                         6375.274       0.000       2.894       0.776        OPEN
  323                           69.654       0.000       0.198       0.018        OPEN
  325                          186.479       0.000       1.190       0.814        OPEN
  329                         7731.311       0.000       3.509       1.125        OPEN
  330                         7731.311       0.000       3.509       1.125        OPEN
  333                         7731.311       0.000       3.509       1.125        OPEN
  10                          3289.925       0.000       0.000     -75.004        OPEN/Pump
  335                            0.000       0.000       0.000       0.002      CLOSED/Pump


  Node Results at 11:00:00 hrs
  ------------------------------------------------------------------------------------------------
                                  Head    Pressure      Demand     Deficit     Outflow       TRACE
  Node                              ft         psi         GPM         GPM         GPM        MG/L
  ------------------------------------------------------------------------------------------------
  10                           241.666      41.019       0.000       0.000       0.000       0.000
  15                           150.040      51.147     360.000       0.000     360.000       0.000
  20                           163.621      15.001       0.000       0.000       0.000       0.000
  35                           153.897      61.267    1801.000       0.000    1801.000      77.424
  40                           154.082       9.612       0.000       0.000       0.000       0.009
  50                           144.197      12.001       0.000       0.000       0.000      29.072
  60                           215.867      93.535       0.000       0.000       0.000       0.000
  601                          215.866      93.535       0.000       0.000       0.000       0.000
  61                           215.865      93.534       0.000       0.000       0.000       0.000
  101                          179.162      59.432     226.040       0.000     226.040       0.000
  103                          176.787      57.970     158.508       0.000     158.508       0.000
  105                          168.160      60.515     161.090       0.000     161.090       0.000
  107                          167.472      63.033      65.022       0.000      65.022       0.000
  109                          170.972      65.286     275.366       0.000     275.366       0.000
  111                          162.542      66.096     168.909       0.000     168.909       0.000
  113                          160.550      68.700      23.812       0.000      23.812       0.000
  115                          162.723      64.442      61.999       0.000      61.999       0.000
  117                          162.920      64.700     140.075       0.000     140.075       0.000
  119                          161.840      69.259     209.595       0.000     209.595       0.000
  120                          162.540      70.428       0.000       0.000       0.000       0.000
  121                          163.324      71.635      49.540       0.000      49.540       0.000
  123                          164.347      66.445    1818.000       0.000    1818.000       0.000
  125                          163.343      66.010      54.264       0.000      54.264       0.000
  127                          163.472      46.568      21.015       0.000      21.015       0.000
  129                          163.466      48.731       0.000       0.000       0.000       0.000
  131                          163.450      68.223      50.873       0.000      50.873       0.000
  139                          160.596      56.154       7.009       0.000       7.009       0.000
  141                          158.586      66.982      11.722       0.000      11.722       0.000
  143                          154.583      68.931       7.378       0.000       7.378       0.000
  145                          158.931      68.431      32.880       0.000      32.880       0.000
  147                          159.229      60.978      10.175       0.000      10.175       0.000
  149                          159.360      62.118      32.213       0.000      32.213       0.000
  151                          160.771      55.146     171.931       0.000     171.931       0.000
  153                          160.812      40.995      52.562       0.000      52.562       0.000
  157                          160.269      63.768      61.630       0.000      61.630       0.000
  159                          158.110      65.909      49.171       0.000      49.171     100.000
  161                          156.648      66.142      18.802       0.000      18.802      98.088
  163                          156.325      65.569      11.210       0.000      11.210      98.088
  164                          156.325      65.569       0.000       0.000       0.000     100.000
  166                          156.324      68.602       3.094       0.000       3.094       0.000
  167                          154.969      69.315      17.326       0.000      17.326      96.214
  169                          154.970      69.315       0.000       0.000       0.000      96.206
  171                          154.034      68.476      46.815       0.000      46.815      96.214
  173                          154.009      68.465       0.000       0.000       0.000      96.214
  177                          153.922      63.228      69.222       0.000      69.222       0.009
  179                          153.944      63.237       0.000       0.000       0.000       0.009
  181                          153.905      63.221       0.000       0.000       0.000      77.421
  183                          154.010      61.966       0.000       0.000       0.000       0.000
  184                          152.918      59.327       0.000       0.000       0.000       0.011
  185                          153.674      59.654      30.524       0.000      30.524       0.008
  187                          155.034      61.760       0.000       0.000       0.000       0.000
  189                          154.923      65.395     128.425       0.000     128.425       0.000
  191                          157.385      57.363      97.461       0.000      97.461       0.000
  193                          157.385      60.396      84.859       0.000      84.859       0.000
  195                          157.369      61.472       0.000       0.000       0.000       0.000
  197                          158.834      58.857      20.278       0.000      20.278       0.000
  199                          148.194      65.079     141.991       0.000     141.991      96.269
  201                          147.363      63.809      53.086       0.000      53.086      96.289
  203                          147.186      62.909    4613.000       0.000    4613.000      96.294
  204                          154.555      57.869       0.000       0.000       0.000       0.000
  205                          148.164      55.100      77.778       0.000      77.778       0.016
  206                          146.735      63.147       0.000       0.000       0.000      25.070
  207                          147.214      59.888      82.574       0.000      82.574      25.068
  208                          146.192      56.412       0.000       0.000       0.000      25.058
  209                          145.249      63.803       1.035       0.000       1.035      25.041
  211                          144.932      59.766      10.317       0.000      10.317      25.106
  213                          144.857      59.733      16.589       0.000      16.589      25.195
  215                          144.702      59.666     109.706       0.000     109.706      30.699
  217                          144.686      60.093      28.822       0.000      28.822       6.331
  219                          144.676      60.955      49.171       0.000      49.171       0.000
  225                          144.681      59.224      27.132       0.000      27.132       0.000
  229                          144.388      58.014      76.374       0.000      76.374      25.752
  231                          144.385      60.395      19.611       0.000      19.611       0.000
  237                          144.389      56.498      18.576       0.000      18.576      25.316
  239                          144.276      56.882      53.086       0.000      53.086      25.383
  241                          144.275      56.881       0.000       0.000       0.000      25.635
  243                          144.274      56.448       5.165       0.000       5.165       0.000
  247                          144.250      54.704      83.752       0.000      83.752      25.897
  249                          144.250      54.704       0.000       0.000       0.000      25.893
  251                          144.229      49.496      28.750       0.000      28.750      27.593
  253                          144.152      46.862      64.879       0.000      64.879      29.773
  255                          144.194      50.780      48.064       0.000      48.064      27.580
  257                          163.203      63.350       0.000       0.000       0.000       0.000
  259                          163.338      59.942       0.000       0.000       0.000       0.000
  261                          163.480      70.836       0.000       0.000       0.000       0.000
  263                          163.878      71.008       0.000       0.000       0.000       0.000
  265                          155.427      67.346       0.000       0.000       0.000      96.206
  267                          155.968      58.482       0.000       0.000       0.000       0.000
  269                          154.920      67.127       0.000       0.000       0.000      71.696
  271                          153.944      64.104       0.000       0.000       0.000      93.275
  273                          148.164      60.733       0.000       0.000       0.000      96.466
  275                          147.359      59.518       0.000       0.000       0.000      96.280
  River                        220.000       0.000       0.000       0.000    7759.913       0.000
  Lake                         167.000       0.000       0.000       0.000    3311.516       0.000
  1                            154.082       9.612       0.000       0.000     189.379      15.479
  2                            144.197      12.001       0.000       0.000      14.764       1.422
  3                            163.621      15.001       0.000       0.000     943.679       0.000


  Link Results at 11:00:00 hrs
  ------------------------------------------------------------------------
                             Flow Rate     Leakage    Velocity   Head Loss      Status
  Link                             GPM         GPM        ft/s      ft/kft
  ------------------------------------------------------------------------
  20                           943.679       0.000       0.039       0.000        OPEN
  40                           189.379       0.000       0.008       0.000        OPEN
  50                            14.764       0.000       0.001       0.000        OPEN
  60                          7759.913       0.000       5.503       3.357        OPEN
  101                         3311.516       0.000       4.175       4.402        OPEN
  103                         1749.925       0.000       2.792       1.760        OPEN
  105                         1335.551       0.000       3.789       4.331        OPEN
  107                          401.897       0.000       1.140       0.469        OPEN
  109                         1591.417       0.000       2.539       1.476        OPEN
  111                         1316.051       0.000       3.733       4.215        OPEN
  112                          222.068       0.000       0.630       0.156        OPEN
  113                          663.476       0.000       1.882       1.186        OPEN
  114                          217.876       0.000       1.391       1.086        OPEN
  115                          336.876       0.000       2.150       2.435        OPEN
  116                          857.540       0.000       2.433       1.907        OPEN
  117                         -772.563       0.000       2.192       1.572        OPEN
  119                         -165.067       0.000       0.468       0.090        OPEN
  120                         -591.455       0.000       1.678       0.958        OPEN
  121                         -255.954       0.000       0.726       0.203        OPEN
  122                          124.035       0.000       0.792       0.383        OPEN
  123                         6221.077       0.000       2.824       0.742        OPEN
  125                         5941.913       0.000       2.697       0.682        OPEN
  129                         -452.738       0.000       0.321       0.020        OPEN
  131                         -658.620       0.000       0.467       0.040        OPEN
  133                          943.679       0.000       0.964       0.189        OPEN
  135                          264.044       0.000       0.187       0.007        OPEN
  137                           50.873       0.000       0.081       0.003        OPEN
  145                          213.171       0.000       1.361       1.043        OPEN
  147                          206.162       0.000       1.316       0.981        OPEN
  149                         -367.378       0.000       2.345       2.859        OPEN
  151                         -360.000       0.000       2.298       2.754        OPEN
  153                          172.937       0.000       0.491       0.098        OPEN
  155                          205.817       0.000       0.584       0.136        OPEN
  159                         -215.992       0.000       0.613       0.148        OPEN
  161                         -248.205       0.000       1.584       1.383        OPEN
  163                          -99.055       0.000       0.281       0.035        OPEN
  169                          151.617       0.000       0.968       0.555        OPEN
  171                          321.081       0.000       0.911       0.309        OPEN
  173                         6281.857       0.000       2.851       0.756        OPEN
  175                         6220.227       0.000       2.823       0.742        OPEN
  177                         6171.056       0.000       2.801       0.731        OPEN
  179                         6263.676       0.000       2.843       0.752        OPEN
  180                            3.094       0.000       0.006       0.000        OPEN
  181                            3.094       0.000       0.006       0.000        OPEN
  183                         6366.224       0.000       2.890       0.774        OPEN
  185                          -17.326       0.000       0.111       0.010        OPEN
  186                          485.539       0.000       3.099       4.792        OPEN
  187                         6198.168       0.000       2.813       0.737        OPEN
  189                         4973.462       0.000       2.257       0.490        OPEN
  191                        -1177.892       0.000       0.835       0.117        OPEN
  193                        -1801.000       0.000       1.277       0.258        OPEN
  195                         -443.907       0.000       1.259       0.563        OPEN
  197                         -513.130       0.000       1.456       0.737        OPEN
  199                         -323.751       0.000       0.918       0.314        OPEN
  201                          189.379       0.000       0.537       0.116        OPEN
  202                          621.232       0.000       3.965       7.564        OPEN
  203                          166.216       0.000       1.061       0.658        OPEN
  204                          621.232       0.000       1.762       1.050        OPEN
  205                          485.539       0.000       1.377       0.665        OPEN
  207                          489.967       0.000       1.390       0.676        OPEN
  209                          -92.536       0.000       0.591       0.222        OPEN
  211                          150.729       0.000       0.428       0.076        OPEN
  213                          578.075       0.000       1.640       0.919        OPEN
  215                          554.328       0.000       1.573       0.850        OPEN
  217                            9.920       0.000       0.028       0.000        OPEN
  219                          111.422       0.000       0.316       0.044        OPEN
  221                         -111.422       0.000       0.711       0.314        OPEN
  223                          685.457       0.000       1.944       1.259        OPEN
  225                          705.734       0.000       2.002       1.329        OPEN
  229                         4973.462       0.000       3.527       1.454        OPEN
  231                         4721.493       0.000       3.348       1.320        OPEN
  233                         4613.000       0.000       3.272       1.470        OPEN
  235                          109.979       0.000       0.312       0.043        OPEN
  237                          533.292       0.000       1.513       0.791        OPEN
  238                          626.265       0.000       1.777       1.065        OPEN
  239                          175.547       0.000       0.498       0.101        OPEN
  240                          626.265       0.000       1.777       1.065        OPEN
  241                          626.265       0.000       1.777       1.065        OPEN
  243                          625.229       0.000       0.998       0.262        OPEN
  245                          321.794       0.000       0.513       0.076        OPEN
  247                          214.831       0.000       0.343       0.036        OPEN
  249                          105.125       0.000       0.168       0.010        OPEN
  251                           49.171       0.000       0.102       0.005        OPEN
  257                           27.132       0.000       0.077       0.003        OPEN
  261                           90.375       0.000       0.577       0.213        OPEN
  263                           19.611       0.000       0.056       0.002        OPEN
  269                          293.118       0.000       0.832       0.261        OPEN
  271                            5.610       0.000       0.036       0.001        OPEN
  273                          268.931       0.000       0.763       0.223        OPEN
  275                           84.043       0.000       0.238       0.026        OPEN
  277                            5.165       0.000       0.015       0.000        OPEN
  281                           78.878       0.000       0.322       0.056        OPEN
  283                          131.803       0.000       0.374       0.059        OPEN
  285                          -70.702       0.000       0.201       0.019        OPEN
  287                           65.828       0.000       0.269       0.040        OPEN
  289                           14.765       0.000       0.060       0.003        OPEN
  291                           64.879       0.000       0.265       0.039        OPEN
  293                          -32.350       0.000       0.206       0.032        OPEN
  295                           61.100       0.000       0.173       0.014        OPEN
  297                         -211.467       0.000       1.350       1.028        OPEN
  299                         -124.527       0.000       0.795       0.386        OPEN
  301                         -124.527       0.000       0.795       0.386        OPEN
  303                          -86.940       0.000       0.555       0.198        OPEN
  305                         -561.096       0.000       1.592       0.869        OPEN
  307                         -648.036       0.000       1.838       1.135        OPEN
  309                         -116.852       0.000       0.746       0.343        OPEN
  311                          671.180       0.000       1.904       1.211        OPEN
  313                          -28.472       0.000       0.081       0.003        OPEN
  315                        -1357.093       0.000       0.962       0.152        OPEN
  317                          120.141       0.000       0.767       0.361        OPEN
  319                          -10.162       0.000       0.029       0.001        OPEN
  321                         6249.372       0.000       2.837       0.748        OPEN
  323                           55.407       0.000       0.157       0.012        OPEN
  325                          179.201       0.000       1.144       0.757        OPEN
  329                         7759.913       0.000       3.522       1.132        OPEN
  330                         7759.913       0.000       3.522       1.132        OPEN
  333                         7759.913       0.000       3.522       1.132        OPEN
  10                          3311.516       0.000       0.000     -74.666        OPEN/Pump
  335                            0.000       0.000       0.000       0.002      CLOSED/Pump


  Node Results at 12:00:00 hrs
  ------------------------------------------------------------------------------------------------
                                  Head    Pressure      Demand     Deficit     Outflow       TRACE
  Node                              ft         psi         GPM         GPM         GPM        MG/L
  ------------------------------------------------------------------------------------------------
  10                           241.674      41.022       0.000       0.000       0.000       0.000
  15                           149.804      51.044     360.000       0.000     360.000       0.000
  20                           163.263      14.846       0.000       0.000       0.000       0.000
  35                           153.701      61.182    1819.000       0.000    1819.000      71.010
  40                           153.814       9.496       0.000       0.000       0.000       0.009
  50                           144.136      11.975       0.000       0.000       0.000      29.538
  60                           215.846      93.526       0.000       0.000       0.000       0.000
  601                          215.845      93.526       0.000       0.000       0.000       0.000
  61                           215.844      93.525       0.000       0.000       0.000       0.000
  101                          179.189      59.444     220.342       0.000     220.342       0.000
  103                          176.815      57.982     154.512       0.000     154.512       0.000
  105                          168.100      60.489     157.029       0.000     157.029       0.000
  107                          167.408      63.005      63.382       0.000      63.382       0.000
  109                          170.976      65.288     268.424       0.000     268.424       0.000
  111                          162.423      66.045     164.650       0.000     164.650       0.000
  113                          160.416      68.642      23.212       0.000      23.212       0.000
  115                          162.590      64.384      60.436       0.000      60.436       0.000
  117                          162.758      64.630     136.544       0.000     136.544       0.000
  119                          161.580      69.146     204.311       0.000     204.311       0.000
  120                          162.323      70.334       0.000       0.000       0.000       0.000
  121                          163.035      71.510      48.291       0.000      48.291       0.000
  123                          164.064      66.323    1818.000       0.000    1818.000       0.000
  125                          163.047      65.882      52.896       0.000      52.896       0.000
  127                          163.143      46.425      20.486       0.000      20.486       0.000
  129                          163.136      48.589       0.000       0.000       0.000       0.000
  131                          163.121      68.080      49.590       0.000      49.590       0.000
  139                          160.321      56.035       6.832       0.000       6.832       0.000
  141                          158.346      66.878      11.426       0.000      11.426       0.000
  143                          154.347      68.829       7.192       0.000       7.192       0.000
  145                          158.697      68.330      32.051       0.000      32.051       0.000
  147                          158.997      60.878       9.918       0.000       9.918       0.000
  149                          159.128      62.018      31.401       0.000      31.401       0.000
  151                          160.535      55.044     167.597       0.000     167.597       0.000
  153                          160.576      40.893      51.237       0.000      51.237       0.000
  157                          160.026      63.663      60.076       0.000      60.076       0.000
  159                          157.890      65.814      47.931       0.000      47.931     100.000
  161                          156.443      66.053      18.328       0.000      18.328      98.227
  163                          156.123      65.481      10.927       0.000      10.927      98.227
  164                          156.123      65.481       0.000       0.000       0.000      98.911
  166                          156.123      68.515       3.016       0.000       3.016       0.000
  167                          154.779      69.232      16.890       0.000      16.890      96.424
  169                          154.779      69.232       0.000       0.000       0.000      96.424
  171                          153.849      68.396      45.634       0.000      45.634      96.424
  173                          153.826      68.386       0.000       0.000       0.000      96.414
  177                          153.723      63.142      67.477       0.000      67.477       0.009
  179                          153.742      63.150       0.000       0.000       0.000       0.009
  181                          153.709      63.136       0.000       0.000       0.000      71.029
  183                          153.812      61.880       0.000       0.000       0.000       0.000
  184                          152.773      59.264       0.000       0.000       0.000       0.011
  185                          153.507      59.582      29.754       0.000      29.754       0.009
  187                          154.858      61.684       0.000       0.000       0.000       0.000
  189                          154.737      65.314     125.187       0.000     125.187       0.000
  191                          157.228      57.294      95.004       0.000      95.004       0.000
  193                          157.228      60.327      82.720       0.000      82.720       0.000
  195                          157.211      61.403       0.000       0.000       0.000       0.000
  197                          158.689      58.794      19.766       0.000      19.766       0.000
  199                          148.182      65.074     138.411       0.000     138.411      96.285
  201                          147.375      63.814      51.748       0.000      51.748      96.239
  203                          147.204      62.917    4531.000       0.000    4531.000      96.224
  204                          154.382      57.795       0.000       0.000       0.000       0.000
  205                          148.151      55.095      75.818       0.000      75.818       0.016
  206                          146.736      63.147       0.000       0.000       0.000      23.855
  207                          147.218      59.890      80.492       0.000      80.492      23.856
  208                          146.189      56.411       0.000       0.000       0.000      23.855
  209                          145.241      63.799       1.009       0.000       1.009      23.866
  211                          144.923      59.762      10.057       0.000      10.057      24.529
  213                          144.848      59.730      16.170       0.000      16.170      25.035
  215                          144.701      59.666     106.940       0.000     106.940      27.829
  217                          144.685      60.092      28.095       0.000      28.095      43.741
  219                          144.677      60.955      47.931       0.000      47.931       0.000
  225                          144.681      59.224      26.448       0.000      26.448       0.000
  229                          144.359      58.001      74.449       0.000      74.449      25.243
  231                          144.355      60.383      19.117       0.000      19.117       0.000
  237                          144.359      56.484      18.108       0.000      18.108      25.024
  239                          144.236      56.865      51.748       0.000      51.748      25.156
  241                          144.235      56.864       0.000       0.000       0.000      25.223
  243                          144.235      56.431       5.034       0.000       5.034       0.000
  247                          144.208      54.686      81.641       0.000      81.641      25.202
  249                          144.208      54.686       0.000       0.000       0.000      25.200
  251                          144.184      49.476      28.026       0.000      28.026      27.071
  253                          144.096      46.838      63.243       0.000      63.243      27.771
  255                          144.137      50.755      46.852       0.000      46.852      26.776
  257                          163.023      63.272       0.000       0.000       0.000       0.000
  259                          163.164      59.866       0.000       0.000       0.000       0.000
  261                          163.323      70.768       0.000       0.000       0.000       0.000
  263                          163.727      70.943       0.000       0.000       0.000       0.000
  265                          155.233      67.262       0.000       0.000       0.000      96.424
  267                          155.792      58.405       0.000       0.000       0.000       0.000
  269                          154.734      67.046       0.000       0.000       0.000      81.039
  271                          153.752      64.021       0.000       0.000       0.000      94.291
  273                          148.151      60.727       0.000       0.000       0.000      96.438
  275                          147.370      59.523       0.000       0.000       0.000      96.416
  River                        220.000       0.000       0.000       0.000    7781.186       0.000
  Lake                         167.000       0.000       0.000       0.000    3310.992       0.000
  1                            153.814       9.496       0.000       0.000     133.915      15.479
  2                            144.136      11.975       0.000       0.000      -3.404       1.422
  3                            163.263      14.846       0.000       0.000     841.118       0.000


  Link Results at 12:00:00 hrs
  ------------------------------------------------------------------------
                             Flow Rate     Leakage    Velocity   Head Loss      Status
  Link                             GPM         GPM        ft/s      ft/kft
  ------------------------------------------------------------------------
  20                           841.118       0.000       0.035       0.000        OPEN
  40                           133.915       0.000       0.006       0.000        OPEN
  50                            -3.404       0.000       0.000       0.000        OPEN
  60                          7781.186       0.000       5.518       3.374        OPEN
  101                         3310.992       0.000       4.174       4.400        OPEN
  103                         1749.393       0.000       2.791       1.759        OPEN
  105                         1341.257       0.000       3.805       4.366        OPEN
  107                          402.910       0.000       1.143       0.471        OPEN
  109                         1594.881       0.000       2.545       1.482        OPEN
  111                         1326.457       0.000       3.763       4.277        OPEN
  112                          212.702       0.000       0.603       0.144        OPEN
  113                          666.162       0.000       1.890       1.194        OPEN
  114                          217.934       0.000       1.391       1.087        OPEN
  115                          339.527       0.000       2.167       2.471        OPEN
  116                          860.885       0.000       2.442       1.921        OPEN
  117                         -781.318       0.000       2.216       1.605        OPEN
  119                         -151.544       0.000       0.430       0.077        OPEN
  120                         -610.940       0.000       1.733       1.018        OPEN
  121                         -275.352       0.000       0.781       0.233        OPEN
  122                          117.710       0.000       0.751       0.347        OPEN
  123                         6154.685       0.000       2.794       0.727        OPEN
  125                         5963.186       0.000       2.707       0.686        OPEN
  129                         -357.500       0.000       0.254       0.013        OPEN
  131                         -560.052       0.000       0.397       0.030        OPEN
  133                          841.118       0.000       0.859       0.153        OPEN
  135                          260.581       0.000       0.185       0.007        OPEN
  137                           49.590       0.000       0.079       0.002        OPEN
  145                          210.991       0.000       1.347       1.024        OPEN
  147                          204.158       0.000       1.303       0.963        OPEN
  149                         -367.192       0.000       2.344       2.856        OPEN
  151                         -360.000       0.000       2.298       2.754        OPEN
  153                          174.460       0.000       0.495       0.100        OPEN
  155                          206.510       0.000       0.586       0.137        OPEN
  159                         -216.428       0.000       0.614       0.149        OPEN
  161                         -247.830       0.000       1.582       1.379        OPEN
  163                          -98.419       0.000       0.279       0.035        OPEN
  169                          149.656       0.000       0.955       0.542        OPEN
  171                          317.007       0.000       0.899       0.302        OPEN
  173                         6244.307       0.000       2.834       0.747        OPEN
  175                         6184.230       0.000       2.807       0.734        OPEN
  177                         6136.299       0.000       2.785       0.723        OPEN
  179                         6233.211       0.000       2.829       0.745        OPEN
  180                            3.016       0.000       0.006       0.000        OPEN
  181                            3.016       0.000       0.006       0.000        OPEN
  183                         6338.187       0.000       2.877       0.768        OPEN
  185                          -16.890       0.000       0.108       0.010        OPEN
  186                          483.772       0.000       3.088       4.760        OPEN
  187                         6176.661       0.000       2.804       0.732        OPEN
  189                         4893.939       0.000       2.221       0.476        OPEN
  191                        -1237.088       0.000       0.877       0.128        OPEN
  193                        -1819.000       0.000       1.290       0.262        OPEN
  195                         -402.108       0.000       1.141       0.469        OPEN
  197                         -469.586       0.000       1.332       0.625        OPEN
  199                         -335.670       0.000       0.952       0.336        OPEN
  201                          133.915       0.000       0.380       0.061        OPEN
  202                          611.803       0.000       3.905       7.353        OPEN
  203                          157.784       0.000       1.007       0.598        OPEN
  204                          611.803       0.000       1.736       1.020        OPEN
  205                          483.772       0.000       1.372       0.660        OPEN
  207                          493.455       0.000       1.400       0.685        OPEN
  209                          -96.780       0.000       0.618       0.242        OPEN
  211                          144.636       0.000       0.410       0.071        OPEN
  213                          580.552       0.000       1.647       0.926        OPEN
  215                          557.030       0.000       1.580       0.858        OPEN
  217                           13.023       0.000       0.037       0.001        OPEN
  219                          115.240       0.000       0.327       0.046        OPEN
  221                         -115.240       0.000       0.736       0.334        OPEN
  223                          688.579       0.000       1.953       1.270        OPEN
  225                          708.346       0.000       2.009       1.338        OPEN
  229                         4893.939       0.000       3.471       1.411        OPEN
  231                         4645.088       0.000       3.294       1.281        OPEN
  233                         4531.000       0.000       3.213       1.422        OPEN
  235                          110.440       0.000       0.313       0.043        OPEN
  237                          528.243       0.000       1.499       0.777        OPEN
  238                          628.273       0.000       1.782       1.072        OPEN
  239                          180.522       0.000       0.512       0.106        OPEN
  240                          628.273       0.000       1.782       1.072        OPEN
  241                          628.273       0.000       1.782       1.072        OPEN
  243                          627.264       0.000       1.001       0.263        OPEN
  245                          318.147       0.000       0.508       0.075        OPEN
  247                          209.415       0.000       0.334       0.035        OPEN
  249                          102.474       0.000       0.164       0.009        OPEN
  251                           47.931       0.000       0.100       0.004        OPEN
  257                           26.448       0.000       0.075       0.003        OPEN
  261                           92.562       0.000       0.591       0.223        OPEN
  263                           19.117       0.000       0.054       0.002        OPEN
  269                          299.059       0.000       0.848       0.271        OPEN
  271                            1.004       0.000       0.006       0.000        OPEN
  273                          279.948       0.000       0.794       0.240        OPEN
  275                           88.589       0.000       0.251       0.028        OPEN
  277                            5.034       0.000       0.014       0.000        OPEN
  281                           83.554       0.000       0.341       0.062        OPEN
  283                          139.612       0.000       0.396       0.066        OPEN
  285                          -73.435       0.000       0.208       0.020        OPEN
  287                           75.349       0.000       0.308       0.051        OPEN
  289                           -3.404       0.000       0.014       0.000        OPEN
  291                           63.243       0.000       0.258       0.037        OPEN
  293                          -38.151       0.000       0.244       0.043        OPEN
  295                           66.177       0.000       0.188       0.017        OPEN
  297                         -217.879       0.000       1.391       1.086        OPEN
  299                         -127.336       0.000       0.813       0.402        OPEN
  301                         -127.336       0.000       0.813       0.402        OPEN
  303                          -90.543       0.000       0.578       0.214        OPEN
  305                         -563.440       0.000       1.598       0.876        OPEN
  307                         -653.983       0.000       1.855       1.154        OPEN
  309                         -118.919       0.000       0.759       0.354        OPEN
  311                          675.948       0.000       1.918       1.227        OPEN
  313                          -35.168       0.000       0.100       0.005        OPEN
  315                        -1416.892       0.000       1.005       0.165        OPEN
  317                          118.182       0.000       0.754       0.350        OPEN
  319                           -7.742       0.000       0.022       0.000        OPEN
  321                         6219.268       0.000       2.823       0.742        OPEN
  323                           62.340       0.000       0.177       0.015        OPEN
  325                          179.804       0.000       1.148       0.761        OPEN
  329                         7781.186       0.000       3.532       1.138        OPEN
  330                         7781.186       0.000       3.532       1.138        OPEN
  333                         7781.186       0.000       3.532       1.138        OPEN
  10                          3310.992       0.000       0.000     -74.674        OPEN/Pump
  335                            0.000       0.000       0.000       0.002      CLOSED/Pump


  Node Results at 13:00:00 hrs
  ------------------------------------------------------------------------------------------------
                                  Head    Pressure      Demand     Deficit     Outflow       TRACE
  Node                              ft         psi         GPM         GPM         GPM        MG/L
  ------------------------------------------------------------------------------------------------
  10                           241.815      41.083       0.000       0.000       0.000       0.000
  15                           149.723      51.010     360.000       0.000     360.000       0.000
  20                           162.943      14.708       0.000       0.000       0.000       0.000
  35                           153.601      61.139    1733.000       0.000    1733.000      73.227
  40                           153.625       9.414       0.000       0.000       0.000       0.009
  50                           144.150      11.981       0.000       0.000       0.000      29.406
  60                           215.829      93.519       0.000       0.000       0.000       0.000
  601                          215.828      93.518       0.000       0.000       0.000       0.000
  61                           215.827      93.518       0.000       0.000       0.000       0.000
  101                          179.644      59.641     205.146       0.000     205.146       0.000
  103                          177.282      58.184     143.856       0.000     143.856       0.000
  105                          168.386      60.613     146.200       0.000     146.200       0.000
  107                          167.688      63.126      59.011       0.000      59.011       0.000
  109                          171.404      65.473     249.912       0.000     249.912       0.000
  111                          162.557      66.103     153.295       0.000     153.295       0.000
  113                          160.503      68.679      21.611       0.000      21.611       0.000
  115                          162.698      64.431      56.268       0.000      56.268       0.000
  117                          162.813      64.654     127.127       0.000     127.127       0.000
  119                          161.403      69.069     190.220       0.000     190.220       0.000
  120                          162.245      70.301       0.000       0.000       0.000       0.000
  121                          162.807      71.411      44.960       0.000      44.960       0.000
  123                          163.840      66.226    1822.000       0.000    1822.000       0.000
  125                          162.811      65.780      49.248       0.000      49.248       0.000
  127                          162.863      46.304      19.073       0.000      19.073       0.000
  129                          162.857      48.468       0.000       0.000       0.000       0.000
  131                          162.844      67.960      46.170       0.000      46.170       0.000
  139                          160.156      55.963       6.361       0.000       6.361       0.000
  141                          158.256      66.839      10.638       0.000      10.638       0.000
  143                          154.267      68.794       6.696       0.000       6.696       0.000
  145                          158.618      68.296      29.840       0.000      29.840       0.000
  147                          158.920      60.844       9.234       0.000       9.234       0.000
  149                          159.051      61.984      29.236       0.000      29.236       0.000
  151                          160.435      55.001     156.038       0.000     156.038       0.000
  153                          160.475      40.849      47.704       0.000      47.704       0.000
  157                          159.871      63.596      55.933       0.000      55.933       0.000
  159                          157.763      65.759      44.626       0.000      44.626     100.000
  161                          156.334      66.006      17.064       0.000      17.064      98.157
  163                          156.017      65.436      10.174       0.000      10.174      98.157
  164                          156.017      65.436       0.000       0.000       0.000      97.924
  166                          156.017      68.469       2.808       0.000       2.808       0.000
  167                          154.684      69.191      15.725       0.000      15.725      96.325
  169                          154.685      69.191       0.000       0.000       0.000      96.315
  171                          153.756      68.356      42.487       0.000      42.487      96.325
  173                          153.733      68.346       0.000       0.000       0.000      96.325
  177                          153.615      63.095      62.824       0.000      62.824       0.009
  179                          153.626      63.100       0.000       0.000       0.000       0.009
  181                          153.608      63.092       0.000       0.000       0.000      73.219
  183                          153.703      61.833       0.000       0.000       0.000       0.000
  184                          152.705      59.234       0.000       0.000       0.000       0.011
  185                          153.430      59.548      27.702       0.000      27.702       0.008
  187                          154.793      61.656       0.000       0.000       0.000       0.000
  189                          154.655      65.279     116.554       0.000     116.554       0.000
  191                          157.238      57.299      88.452       0.000      88.452       0.000
  193                          157.237      60.331      77.015       0.000      77.015       0.000
  195                          157.218      61.406       0.000       0.000       0.000       0.000
  197                          158.738      58.815      18.403       0.000      18.403       0.000
  199                          148.174      65.070     128.866       0.000     128.866      96.385
  201                          147.374      63.814      48.179       0.000      48.179      96.406
  203                          147.204      62.917    4521.000       0.000    4521.000      96.411
  204                          154.313      57.765       0.000       0.000       0.000       0.000
  205                          148.147      55.093      70.589       0.000      70.589       0.016
  206                          146.766      63.161       0.000       0.000       0.000      24.568
  207                          147.234      59.897      74.941       0.000      74.941      24.569
  208                          146.236      56.431       0.000       0.000       0.000      24.558
  209                          145.317      63.832       0.940       0.000       0.940      24.539
  211                          145.008      59.799       9.364       0.000       9.364      24.169
  213                          144.940      59.769      15.055       0.000      15.055      23.866
  215                          144.810      59.713      99.565       0.000      99.565      26.953
  217                          144.797      60.141      26.158       0.000      26.158      40.577
  219                          144.789      61.004      44.626       0.000      44.626       0.000
  225                          144.793      59.272      24.624       0.000      24.624       0.000
  229                          144.432      58.033      69.314       0.000      69.314      25.037
  231                          144.429      60.414      17.798       0.000      17.798       0.000
  237                          144.430      56.515      16.859       0.000      16.859      23.866
  239                          144.296      56.891      48.179       0.000      48.179      24.666
  241                          144.295      56.890       0.000       0.000       0.000      25.039
  243                          144.295      56.457       4.687       0.000       4.687       0.000
  247                          144.263      54.710      76.010       0.000      76.010      25.031
  249                          144.264      54.710       0.000       0.000       0.000      25.051
  251                          144.234      49.498      26.093       0.000      26.093      25.897
  253                          144.127      46.851      58.882       0.000      58.882      26.822
  255                          144.162      50.767      43.621       0.000      43.621      25.964
  257                          163.036      63.277       0.000       0.000       0.000       0.000
  259                          163.190      59.878       0.000       0.000       0.000       0.000
  261                          163.387      70.796       0.000       0.000       0.000       0.000
  263                          163.807      70.977       0.000       0.000       0.000       0.000
  265                          155.135      67.220       0.000       0.000       0.000      96.315
  267                          155.743      58.384       0.000       0.000       0.000       0.000
  269                          154.648      67.009       0.000       0.000       0.000      77.513
  271                          153.653      63.978       0.000       0.000       0.000      93.979
  273                          148.146      60.725       0.000       0.000       0.000      96.543
  275                          147.371      59.523       0.000       0.000       0.000      96.392
  River                        220.000       0.000       0.000       0.000    7797.992       0.000
  Lake                         167.000       0.000       0.000       0.000    3301.990       0.000
  1                            153.625       9.414       0.000       0.000     -10.986      15.479
  2                            144.150      11.981       0.000       0.000     -36.111       1.422
  3                            162.943      14.708       0.000       0.000     675.074       0.000


  Link Results at 13:00:00 hrs
  ------------------------------------------------------------------------
                             Flow Rate     Leakage    Velocity   Head Loss      Status
  Link                             GPM         GPM        ft/s      ft/kft
  ------------------------------------------------------------------------
  20                           675.074       0.000       0.028       0.000        OPEN
  40                           -10.986       0.000       0.000       0.000        OPEN
  50                           -36.111       0.000       0.002       0.000        OPEN
  60                          7797.992       0.000       5.530       3.388        OPEN
  101                         3301.990       0.000       4.163       4.378        OPEN
  103                         1744.598       0.000       2.784       1.750        OPEN
  105                         1352.246       0.000       3.836       4.432        OPEN
  107                          405.016       0.000       1.149       0.475        OPEN
  109                         1600.742       0.000       2.554       1.492        OPEN
  111                         1350.830       0.000       3.832       4.424        OPEN
  112                          194.131       0.000       0.551       0.122        OPEN
  113                          674.651       0.000       1.914       1.223        OPEN
  114                          219.099       0.000       1.398       1.098        OPEN
  115                          346.005       0.000       2.208       2.559        OPEN
  116                          872.139       0.000       2.474       1.967        OPEN
  117                         -801.031       0.000       2.272       1.681        OPEN
  119                         -123.494       0.000       0.350       0.053        OPEN
  120                         -653.913       0.000       1.855       1.154        OPEN
  121                         -317.873       0.000       0.902       0.303        OPEN
  122                          103.503       0.000       0.661       0.274        OPEN
  123                         6036.591       0.000       2.740       0.702        OPEN
  125                         5975.992       0.000       2.712       0.689        OPEN
  129                         -209.063       0.000       0.148       0.005        OPEN
  131                         -403.503       0.000       0.286       0.016        OPEN
  133                          675.074       0.000       0.689       0.102        OPEN
  135                          252.499       0.000       0.179       0.007        OPEN
  137                           46.170       0.000       0.074       0.002        OPEN
  145                          206.329       0.000       1.317       0.982        OPEN
  147                          199.968       0.000       1.276       0.927        OPEN
  149                         -366.696       0.000       2.341       2.849        OPEN
  151                         -360.000       0.000       2.298       2.754        OPEN
  153                          177.366       0.000       0.503       0.103        OPEN
  155                          207.207       0.000       0.588       0.137        OPEN
  159                         -216.441       0.000       0.614       0.149        OPEN
  161                         -245.676       0.000       1.568       1.357        OPEN
  163                          -97.488       0.000       0.277       0.034        OPEN
  169                          145.192       0.000       0.927       0.512        OPEN
  171                          304.226       0.000       0.863       0.280        OPEN
  173                         6196.058       0.000       2.812       0.737        OPEN
  175                         6140.125       0.000       2.787       0.724        OPEN
  177                         6095.499       0.000       2.767       0.715        OPEN
  179                         6202.717       0.000       2.815       0.738        OPEN
  180                            2.808       0.000       0.006       0.000        OPEN
  181                            2.808       0.000       0.006       0.000        OPEN
  183                         6314.129       0.000       2.866       0.763        OPEN
  185                          -15.725       0.000       0.100       0.008        OPEN
  186                          486.237       0.000       3.104       4.805        OPEN
  187                         6170.008       0.000       2.800       0.731        OPEN
  189                         4854.203       0.000       2.203       0.469        OPEN
  191                        -1273.318       0.000       0.903       0.135        OPEN
  193                        -1733.000       0.000       1.229       0.240        OPEN
  195                         -278.643       0.000       0.790       0.238        OPEN
  197                         -341.466       0.000       0.969       0.346        OPEN
  199                         -352.452       0.000       1.000       0.367        OPEN
  201                          -10.986       0.000       0.031       0.001        OPEN
  202                          607.257       0.000       3.876       7.252        OPEN
  203                          148.723       0.000       0.949       0.536        OPEN
  204                          607.257       0.000       1.723       1.006        OPEN
  205                          486.237       0.000       1.379       0.667        OPEN
  207                          501.175       0.000       1.422       0.705        OPEN
  209                         -104.077       0.000       0.664       0.277        OPEN
  211                          128.396       0.000       0.364       0.057        OPEN
  213                          590.313       0.000       1.675       0.955        OPEN
  215                          566.295       0.000       1.606       0.884        OPEN
  217                           19.846       0.000       0.056       0.002        OPEN
  219                          124.282       0.000       0.353       0.053        OPEN
  221                         -124.282       0.000       0.793       0.384        OPEN
  223                          698.612       0.000       1.982       1.304        OPEN
  225                          717.015       0.000       2.034       1.369        OPEN
  229                         4854.203       0.000       3.443       1.390        OPEN
  231                         4622.021       0.000       3.278       1.269        OPEN
  233                         4521.000       0.000       3.206       1.416        OPEN
  235                          103.316       0.000       0.293       0.038        OPEN
  237                          522.209       0.000       1.481       0.761        OPEN
  238                          617.885       0.000       1.753       1.039        OPEN
  239                          170.617       0.000       0.484       0.096        OPEN
  240                          617.885       0.000       1.753       1.039        OPEN
  241                          617.885       0.000       1.753       1.039        OPEN
  243                          616.946       0.000       0.984       0.255        OPEN
  245                          304.456       0.000       0.486       0.069        OPEN
  247                          194.972       0.000       0.311       0.030        OPEN
  249                           95.407       0.000       0.152       0.008        OPEN
  251                           44.626       0.000       0.093       0.004        OPEN
  257                           24.624       0.000       0.070       0.003        OPEN
  261                           94.428       0.000       0.603       0.231        OPEN
  263                           17.798       0.000       0.050       0.001        OPEN
  269                          303.127       0.000       0.860       0.278        OPEN
  271                           -7.315       0.000       0.047       0.002        OPEN
  273                          293.583       0.000       0.833       0.262        OPEN
  275                           94.816       0.000       0.269       0.032        OPEN
  277                            4.687       0.000       0.013       0.000        OPEN
  281                           90.129       0.000       0.368       0.071        OPEN
  283                          150.588       0.000       0.427       0.076        OPEN
  285                          -76.798       0.000       0.218       0.022        OPEN
  287                           90.916       0.000       0.371       0.073        OPEN
  289                          -36.111       0.000       0.148       0.013        OPEN
  291                           58.882       0.000       0.241       0.032        OPEN
  293                          -47.698       0.000       0.304       0.065        OPEN
  295                           73.791       0.000       0.209       0.020        OPEN
  297                         -232.537       0.000       1.484       1.226        OPEN
  299                         -133.790       0.000       0.854       0.440        OPEN
  301                         -133.790       0.000       0.854       0.440        OPEN
  303                          -98.747       0.000       0.630       0.251        OPEN
  305                         -568.494       0.000       1.613       0.891        OPEN
  307                         -667.241       0.000       1.893       1.198        OPEN
  309                         -124.394       0.000       0.794       0.385        OPEN
  311                          690.688       0.000       1.959       1.277        OPEN
  313                          -52.643       0.000       0.149       0.011        OPEN
  315                        -1454.357       0.000       1.031       0.173        OPEN
  317                          117.775       0.000       0.752       0.348        OPEN
  319                          -14.459       0.000       0.041       0.001        OPEN
  321                         6189.735       0.000       2.809       0.735        OPEN
  323                           52.842       0.000       0.150       0.011        OPEN
  325                          181.039       0.000       1.156       0.771        OPEN
  329                         7797.992       0.000       3.539       1.143        OPEN
  330                         7797.992       0.000       3.539       1.143        OPEN
  333                         7797.992       0.000       3.539       1.143        OPEN
  10                          3301.990       0.000       0.000     -74.815        OPEN/Pump
  335                            0.000       0.000       0.000       0.002      CLOSED/Pump


  Node Results at 14:00:00 hrs
  ------------------------------------------------------------------------------------------------
                                  Head    Pressure      Demand     Deficit     Outflow       TRACE
  Node                              ft         psi         GPM         GPM         GPM        MG/L
  ------------------------------------------------------------------------------------------------
  10                           242.087      41.201       0.000       0.000       0.000       0.000
  15                           149.800      51.043     360.000       0.000     360.000       0.000
  20                           162.687      14.597       0.000       0.000       0.000       0.000
  35                           153.736      61.198    1664.000       0.000    1664.000      77.857
  40                           153.641       9.420       0.000       0.000       0.000       0.009
  50                           144.298      12.045       0.000       0.000       0.000      28.281
  60                           215.818      93.514       0.000       0.000       0.000       0.000
  601                          215.817      93.514       0.000       0.000       0.000       0.000
  61                           215.816      93.513       0.000       0.000       0.000       0.000
  101                          180.519      60.020     182.352       0.000     182.352       0.000
  103                          178.180      58.573     127.872       0.000     127.872       0.000
  105                          169.036      60.894     129.955       0.000     129.955       0.000
  107                          168.328      63.404      52.454       0.000      52.454       0.000
  109                          172.255      65.842     222.144       0.000     222.144       0.000
  111                          162.983      66.287     136.262       0.000     136.262       0.000
  113                          160.871      68.839      19.210       0.000      19.210       0.000
  115                          163.084      64.598      50.016       0.000      50.016       0.000
  117                          163.133      64.793     113.002       0.000     113.002       0.000
  119                          161.337      69.041     169.085       0.000     169.085       0.000
  120                          162.332      70.338       0.000       0.000       0.000       0.000
  121                          162.651      71.343      39.965       0.000      39.965       0.000
  123                          163.688      66.160    1822.000       0.000    1822.000       0.000
  125                          162.651      65.710      43.776       0.000      43.776       0.000
  127                          162.658      46.215      16.954       0.000      16.954       0.000
  129                          162.652      48.379       0.000       0.000       0.000       0.000
  131                          162.641      67.873      41.040       0.000      41.040       0.000
  139                          160.113      55.945       5.654       0.000       5.654       0.000
  141                          158.318      66.866       9.456       0.000       9.456       0.000
  143                          154.344      68.827       5.952       0.000       5.952       0.000
  145                          158.695      68.329      26.525       0.000      26.525       0.000
  147                          159.000      60.879       8.208       0.000       8.208       0.000
  149                          159.131      62.019      25.987       0.000      25.987       0.000
  151                          160.479      55.020     138.701       0.000     138.701       0.000
  153                          160.518      40.868      42.403       0.000      42.403       0.000
  157                          159.856      63.589      49.718       0.000      49.718       0.000
  159                          157.814      65.781      39.667       0.000      39.667     100.000
  161                          156.428      66.047      15.168       0.000      15.168      98.002
  163                          156.119      65.480       9.043       0.000       9.043      98.002
  164                          156.119      65.480       0.000       0.000       0.000      97.793
  166                          156.119      68.513       2.496       0.000       2.496       0.000
  167                          154.818      69.249      13.978       0.000      13.978      96.071
  169                          154.819      69.249       0.000       0.000       0.000      96.071
  171                          153.903      68.419      37.766       0.000      37.766      96.071
  173                          153.881      68.410       0.000       0.000       0.000      96.072
  177                          153.745      63.152      55.843       0.000      55.843       0.009
  179                          153.750      63.153       0.000       0.000       0.000       0.009
  181                          153.743      63.151       0.000       0.000       0.000      77.838
  183                          153.836      61.891       0.000       0.000       0.000       0.000
  184                          152.911      59.323       0.000       0.000       0.000       0.011
  185                          153.611      59.627      24.624       0.000      24.624       0.008
  187                          154.978      61.736       0.000       0.000       0.000       0.000
  189                          154.811      65.346     103.603       0.000     103.603       0.000
  191                          157.514      57.418      78.624       0.000      78.624       0.000
  193                          157.512      60.451      68.458       0.000      68.458       0.000
  195                          157.489      61.524       0.000       0.000       0.000       0.000
  197                          159.063      58.956      16.358       0.000      16.358       0.000
  199                          148.529      65.224     114.547       0.000     114.547      96.225
  201                          147.754      63.978      42.826       0.000      42.826      96.285
  203                          147.589      63.084    4449.000       0.000    4449.000      96.319
  204                          154.497      57.844       0.000       0.000       0.000       0.000
  205                          148.505      55.248      62.746       0.000      62.746       0.016
  206                          147.151      63.327       0.000       0.000       0.000      23.756
  207                          147.617      60.063      66.614       0.000      66.614      23.750
  208                          146.624      56.599       0.000       0.000       0.000      23.756
  209                          145.709      64.002       0.835       0.000       0.835      23.756
  211                          145.402      59.969       8.323       0.000       8.323      24.246
  213                          145.341      59.943      13.382       0.000      13.382      24.535
  215                          145.236      59.898      88.502       0.000      88.502      25.755
  217                          145.226      60.326      23.251       0.000      23.251      30.773
  219                          145.219      61.190      39.667       0.000      39.667       0.000
  225                          145.222      59.458      21.888       0.000      21.888       0.000
  229                          144.775      58.181      61.613       0.000      61.613      23.866
  231                          144.772      60.563      15.821       0.000      15.821       0.000
  237                          144.762      56.659      14.986       0.000      14.986      24.614
  239                          144.598      57.021      42.826       0.000      42.826      24.166
  241                          144.596      57.021       0.000       0.000       0.000      23.908
  243                          144.596      56.587       4.166       0.000       4.166       0.000
  247                          144.554      54.836      67.565       0.000      67.565      23.876
  249                          144.554      54.836       0.000       0.000       0.000      23.885
  251                          144.511      49.618      23.194       0.000      23.194      25.197
  253                          144.348      46.947      52.339       0.000      52.339      26.401
  255                          144.377      50.859      38.774       0.000      38.774      25.326
  257                          163.274      63.381       0.000       0.000       0.000       0.000
  259                          163.451      59.991       0.000       0.000       0.000       0.000
  261                          163.716      70.938       0.000       0.000       0.000       0.000
  263                          164.156      71.129       0.000       0.000       0.000       0.000
  265                          155.259      67.274       0.000       0.000       0.000      96.071
  267                          155.940      58.469       0.000       0.000       0.000       0.000
  269                          154.795      67.073       0.000       0.000       0.000      68.230
  271                          153.792      64.038       0.000       0.000       0.000      92.705
  273                          148.504      60.880       0.000       0.000       0.000      90.142
  275                          147.750      59.687       0.000       0.000       0.000      96.590
  River                        220.000       0.000       0.000       0.000    7809.383       0.000
  Lake                         167.000       0.000       0.000       0.000    3284.639       0.000
  1                            153.641       9.420       0.000       0.000    -166.393      15.479
  2                            144.298      12.045       0.000       0.000     -99.103       1.558
  3                            162.687      14.597       0.000       0.000     392.660       0.000


  Link Results at 14:00:00 hrs
  ------------------------------------------------------------------------
                             Flow Rate     Leakage    Velocity   Head Loss      Status
  Link                             GPM         GPM        ft/s      ft/kft
  ------------------------------------------------------------------------
  20                           392.660       0.000       0.016       0.000        OPEN
  40                          -166.393       0.000       0.007       0.000        OPEN
  50                           -99.103       0.000       0.004       0.000        OPEN
  60                          7809.383       0.000       5.538       3.397        OPEN
  101                         3284.639       0.000       4.141       4.336        OPEN
  103                         1735.502       0.000       2.769       1.733        OPEN
  105                         1366.785       0.000       3.877       4.521        OPEN
  107                          407.870       0.000       1.157       0.481        OPEN
  109                         1607.630       0.000       2.565       1.504        OPEN
  111                         1385.486       0.000       3.930       4.636        OPEN
  112                          162.650       0.000       0.461       0.088        OPEN
  113                          684.708       0.000       1.942       1.257        OPEN
  114                          220.047       0.000       1.405       1.107        OPEN
  115                          355.415       0.000       2.269       2.689        OPEN
  116                          885.545       0.000       2.512       2.024        OPEN
  117                         -828.960       0.000       2.352       1.791        OPEN
  119                          -77.298       0.000       0.219       0.022        OPEN
  120                         -715.019       0.000       2.028       1.362        OPEN
  121                         -382.956       0.000       1.086       0.428        OPEN
  122                           76.358       0.000       0.487       0.156        OPEN
  123                         5824.166       0.000       2.644       0.657        OPEN
  125                         5987.383       0.000       2.718       0.691        OPEN
  129                           46.894       0.000       0.033       0.000        OPEN
  131                         -135.111       0.000       0.096       0.002        OPEN
  133                          392.660       0.000       0.401       0.037        OPEN
  135                          240.595       0.000       0.171       0.006        OPEN
  137                           41.040       0.000       0.065       0.002        OPEN
  145                          199.555       0.000       1.274       0.923        OPEN
  147                          193.901       0.000       1.238       0.875        OPEN
  149                         -365.952       0.000       2.336       2.839        OPEN
  151                         -360.000       0.000       2.298       2.754        OPEN
  153                          181.507       0.000       0.515       0.107        OPEN
  155                          208.032       0.000       0.590       0.138        OPEN
  159                         -216.240       0.000       0.613       0.149        OPEN
  161                         -242.227       0.000       1.546       1.322        OPEN
  163                          -95.826       0.000       0.272       0.033        OPEN
  169                          138.230       0.000       0.882       0.468        OPEN
  171                          285.102       0.000       0.809       0.248        OPEN
  173                         6084.999       0.000       2.762       0.712        OPEN
  175                         6035.280       0.000       2.739       0.702        OPEN
  177                         5995.613       0.000       2.721       0.693        OPEN
  179                         6117.619       0.000       2.777       0.719        OPEN
  180                            2.496       0.000       0.005       0.000        OPEN
  181                            2.496       0.000       0.005       0.000        OPEN
  183                         6238.326       0.000       2.831       0.746        OPEN
  185                          -13.978       0.000       0.089       0.007        OPEN
  186                          486.948       0.000       3.108       4.818        OPEN
  187                         6123.883       0.000       2.780       0.721        OPEN
  189                         4755.786       0.000       2.159       0.451        OPEN
  191                        -1330.331       0.000       0.943       0.147        OPEN
  193                        -1664.000       0.000       1.180       0.222        OPEN
  195                         -151.723       0.000       0.430       0.077        OPEN
  197                         -207.566       0.000       0.589       0.138        OPEN
  199                         -373.959       0.000       1.061       0.410        OPEN
  201                         -166.393       0.000       0.472       0.092        OPEN
  202                          596.183       0.000       3.805       7.009        OPEN
  203                          133.859       0.000       0.854       0.441        OPEN
  204                          596.183       0.000       1.691       0.973        OPEN
  205                          486.948       0.000       1.381       0.669        OPEN
  207                          507.817       0.000       1.441       0.723        OPEN
  209                         -115.196       0.000       0.735       0.334        OPEN
  211                          100.465       0.000       0.285       0.036        OPEN
  213                          602.144       0.000       1.708       0.991        OPEN
  215                          577.706       0.000       1.639       0.917        OPEN
  217                           30.039       0.000       0.085       0.004        OPEN
  219                          137.175       0.000       0.389       0.064        OPEN
  221                         -137.175       0.000       0.876       0.461        OPEN
  223                          710.807       0.000       2.016       1.347        OPEN
  225                          727.165       0.000       2.063       1.405        OPEN
  229                         4755.786       0.000       3.373       1.338        OPEN
  231                         4544.188       0.000       3.223       1.230        OPEN
  233                         4449.000       0.000       3.155       1.375        OPEN
  235                           97.050       0.000       0.275       0.034        OPEN
  237                          514.513       0.000       1.460       0.740        OPEN
  238                          616.236       0.000       1.748       1.034        OPEN
  239                          168.337       0.000       0.478       0.093        OPEN
  240                          616.236       0.000       1.748       1.034        OPEN
  241                          616.236       0.000       1.748       1.034        OPEN
  243                          615.401       0.000       0.982       0.254        OPEN
  245                          286.782       0.000       0.458       0.062        OPEN
  247                          173.309       0.000       0.277       0.024        OPEN
  249                           84.806       0.000       0.135       0.006        OPEN
  251                           39.667       0.000       0.083       0.003        OPEN
  257                           21.888       0.000       0.062       0.002        OPEN
  261                          100.091       0.000       0.639       0.257        OPEN
  263                           15.821       0.000       0.045       0.001        OPEN
  269                          320.295       0.000       0.909       0.308        OPEN
  271                          -22.658       0.000       0.145       0.016        OPEN
  273                          327.967       0.000       0.930       0.322        OPEN
  275                          109.376       0.000       0.310       0.042        OPEN
  277                            4.166       0.000       0.012       0.000        OPEN
  281                          105.209       0.000       0.430       0.095        OPEN
  283                          175.766       0.000       0.499       0.101        OPEN
  285                          -85.538       0.000       0.243       0.027        OPEN
  287                          123.183       0.000       0.503       0.127        OPEN
  289                          -99.103       0.000       0.405       0.085        OPEN
  291                           52.339       0.000       0.214       0.026        OPEN
  293                          -67.034       0.000       0.428       0.122        OPEN
  295                           90.228       0.000       0.256       0.029        OPEN
  297                         -255.705       0.000       1.632       1.461        OPEN
  299                         -143.926       0.000       0.919       0.504        OPEN
  301                         -143.926       0.000       0.919       0.504        OPEN
  303                         -111.779       0.000       0.713       0.316        OPEN
  305                         -573.255       0.000       1.626       0.904        OPEN
  307                         -685.034       0.000       1.943       1.258        OPEN
  309                         -132.246       0.000       0.844       0.431        OPEN
  311                          709.952       0.000       2.014       1.344        OPEN
  313                          -81.481       0.000       0.231       0.024        OPEN
  315                        -1512.277       0.000       1.073       0.186        OPEN
  317                          115.974       0.000       0.740       0.338        OPEN
  319                          -18.925       0.000       0.054       0.002        OPEN
  321                         6106.080       0.000       2.771       0.717        OPEN
  323                           52.363       0.000       0.149       0.011        OPEN
  325                          181.946       0.000       1.161       0.778        OPEN
  329                         7809.383       0.000       3.545       1.146        OPEN
  330                         7809.383       0.000       3.545       1.146        OPEN
  333                         7809.383       0.000       3.545       1.146        OPEN
  10                          3284.639       0.000       0.000     -75.087        OPEN/Pump
  335                            0.000       0.000       0.000       0.002      CLOSED/Pump


  Node Results at 15:00:00 hrs
  ------------------------------------------------------------------------------------------------
                                  Head    Pressure      Demand     Deficit     Outflow       TRACE
  Node                              ft         psi         GPM         GPM         GPM        MG/L
  ------------------------------------------------------------------------------------------------
  10                           152.206       2.256       0.000       0.000       0.000       0.000
  15                           148.273      50.381     360.000       0.000     360.000       0.000
  20                           162.538      14.532       0.000       0.000       0.000       0.000
  35                           151.739      60.332    1620.000       0.000    1620.000      82.519
  40                           153.876       9.522       0.000       0.000       0.000       0.009
  50                           144.703      12.220       0.000       0.000       0.000      25.336
  60                           215.698      93.462       0.000       0.000       0.000       0.000
  601                          215.696      93.461       0.000       0.000       0.000       0.000
  61                           215.695      93.461       0.000       0.000       0.000       0.000
  101                          152.206      47.752     157.658       0.000     157.658       0.000
  103                          152.181      47.308     110.556       0.000     110.556       0.000
  105                          152.920      53.911     112.357       0.000     112.357       0.000
  107                          152.904      56.721      45.351       0.000      45.351       0.000
  109                          152.176      57.142     192.062       0.000     192.062       0.000
  111                          152.337      61.675     117.810       0.000     117.810       0.000
  113                          152.330      65.138      16.608       0.000      16.608       0.000
  115                          152.901      60.186      43.243       0.000      43.243       0.000
  117                          154.744      61.158      97.699       0.000      97.699       0.000
  119                          158.968      68.014     146.188       0.000     146.188       0.000
  120                          157.607      68.291       0.000       0.000       0.000       0.000
  121                          160.986      70.622      34.553       0.000      34.553       0.000
  123                          162.064      65.456    1817.000       0.000    1817.000       0.000
  125                          161.165      65.066      37.848       0.000      37.848       0.000
  127                          161.941      45.904      14.658       0.000      14.658       0.000
  129                          161.935      48.068       0.000       0.000       0.000       0.000
  131                          161.926      67.563      35.482       0.000      35.482       0.000
  139                          158.926      55.430       4.889       0.000       4.889       0.000
  141                          156.774      66.197       8.175       0.000       8.175       0.000
  143                          152.816      68.165       5.146       0.000       5.146       0.000
  145                          157.071      67.626      22.933       0.000      22.933       0.000
  147                          157.310      60.146       7.096       0.000       7.096       0.000
  149                          157.412      61.274      22.468       0.000      22.468       0.000
  151                          158.466      54.148     119.918       0.000     119.918       0.000
  153                          158.523      40.003      36.661       0.000      36.661       0.000
  157                          157.462      62.552      42.986       0.000      42.986       0.000
  159                          155.383      64.728      34.296       0.000      34.296     100.000
  161                          153.969      64.982      13.114       0.000      13.114      97.763
  163                          153.682      64.424       7.819       0.000       7.819      97.763
  164                          153.682      64.424       0.000       0.000       0.000      98.168
  166                          153.682      67.457       2.158       0.000       2.158       0.000
  167                          152.508      68.248      12.085       0.000      12.085      95.691
  169                          152.509      68.248       0.000       0.000       0.000      95.691
  171                          151.800      67.508      32.652       0.000      32.652      95.691
  173                          151.780      67.499       0.000       0.000       0.000      95.692
  177                          151.791      62.305      48.281       0.000      48.281       0.009
  179                          151.843      62.327       0.000       0.000       0.000       0.009
  181                          151.746      62.285       0.000       0.000       0.000      82.488
  183                          151.843      61.027       0.000       0.000       0.000       0.000
  184                          150.593      58.319       0.000       0.000       0.000       0.011
  185                          151.192      58.579      21.289       0.000      21.289       0.008
  187                          151.865      60.387       0.000       0.000       0.000       0.000
  189                          152.082      64.164      89.574       0.000      89.574       0.000
  191                          152.193      55.113      67.977       0.000      67.977       0.000
  193                          152.245      58.169      59.187       0.000      59.187       0.000
  195                          152.282      59.268       0.000       0.000       0.000       0.000
  197                          152.227      55.994      14.143       0.000      14.143       0.000
  199                          146.831      64.488      99.036       0.000      99.036      95.928
  201                          146.105      63.264      37.026       0.000      37.026      96.025
  203                          145.941      62.369    4439.000       0.000    4439.000      96.066
  204                          151.628      56.601       0.000       0.000       0.000       0.000
  205                          146.820      54.518      54.249       0.000      54.249       0.016
  206                          145.882      62.777       0.000       0.000       0.000      23.805
  207                          146.111      59.410      57.594       0.000      57.594      23.824
  208                          145.622      56.165       0.000       0.000       0.000      23.788
  209                          145.172      63.770       0.722       0.000       0.722      23.775
  211                          145.021      59.804       7.196       0.000       7.196      23.756
  213                          144.983      59.788      11.570       0.000      11.570      23.756
  215                          144.904      59.754      76.518       0.000      76.518      25.204
  217                          144.896      60.183      20.103       0.000      20.103      28.000
  219                          144.891      61.048      34.296       0.000      34.296       0.000
  225                          144.893      59.316      18.924       0.000      18.924       0.000
  229                          144.771      58.180      53.269       0.000      53.269      24.526
  231                          144.769      60.562      13.678       0.000      13.678       0.000
  237                          144.773      56.664      12.956       0.000      12.956      23.968
  239                          144.724      57.076      37.026       0.000      37.026      24.240
  241                          144.724      57.076       0.000       0.000       0.000      24.618
  243                          144.723      56.642       3.602       0.000       3.602       0.000
  247                          144.713      54.905      58.415       0.000      58.415      24.755
  249                          144.713      54.905       0.000       0.000       0.000      24.769
  251                          144.705      49.702      20.053       0.000      20.053      25.048
  253                          144.674      47.088      45.252       0.000      45.252      25.579
  255                          144.696      50.998      33.524       0.000      33.524      24.347
  257                          155.850      60.164       0.000       0.000       0.000       0.000
  259                          155.604      56.591       0.000       0.000       0.000       0.000
  261                          154.716      67.038       0.000       0.000       0.000       0.000
  263                          154.622      66.998       0.000       0.000       0.000       0.000
  265                          152.885      66.245       0.000       0.000       0.000      95.691
  267                          152.228      56.861       0.000       0.000       0.000       0.000
  269                          152.225      65.959       0.000       0.000       0.000      52.967
  271                          151.763      63.159       0.000       0.000       0.000      90.692
  273                          146.816      60.149       0.000       0.000       0.000      80.479
  275                          146.114      58.978       0.000       0.000       0.000      85.720
  River                        220.000       0.000       0.000       0.000    7930.211       0.000
  Lake                         167.000       0.000       0.000       0.000       0.000       0.000
  1                            153.876       9.522       0.000       0.000     808.201      15.479
  2                            144.703      12.220       0.000       0.000      26.935       2.121
  3                            162.538      14.532       0.000       0.000    2000.584       0.000


  Link Results at 15:00:00 hrs
  ------------------------------------------------------------------------
                             Flow Rate     Leakage    Velocity   Head Loss      Status
  Link                             GPM         GPM        ft/s      ft/kft
  ------------------------------------------------------------------------
  20                          2000.584       0.000       0.083       0.000        OPEN
  40                           808.201       0.000       0.034       0.000        OPEN
  50                            26.935       0.000       0.001       0.000        OPEN
  60                          7930.211       0.000       5.624       3.495        OPEN
  101                            0.000       0.000       0.000       0.000        OPEN
  103                          147.417       0.000       0.235       0.018        OPEN
  105                         -305.075       0.000       0.865       0.281        OPEN
  107                           51.956       0.000       0.147       0.011        OPEN
  109                           36.861       0.000       0.059       0.001        OPEN
  111                         -155.201       0.000       0.440       0.080        OPEN
  112                          410.141       0.000       1.163       0.486        OPEN
  113                           31.718       0.000       0.090       0.004        OPEN
  114                          105.925       0.000       0.676       0.286        OPEN
  115                            6.604       0.000       0.042       0.002        OPEN
  116                          121.036       0.000       0.343       0.051        OPEN
  117                          469.388       0.000       1.332       0.625        OPEN
  119                         -552.705       0.000       1.568       0.845        OPEN
  120                          846.940       0.000       2.403       1.863        OPEN
  121                          761.808       0.000       2.161       1.531        OPEN
  122                          272.852       0.000       1.742       1.648        OPEN
  123                         7344.518       0.000       3.334       1.009        OPEN
  125                         6113.211       0.000       2.775       0.718        OPEN
  129                        -1538.712       0.000       1.091       0.192        OPEN
  131                        -1731.724       0.000       1.228       0.239        OPEN
  133                         2000.584       0.000       2.043       0.760        OPEN
  135                          254.202       0.000       0.180       0.007        OPEN
  137                           35.482       0.000       0.057       0.001        OPEN
  145                          218.720       0.000       1.396       1.094        OPEN
  147                          213.831       0.000       1.365       1.049        OPEN
  149                         -365.146       0.000       2.331       2.827        OPEN
  151                         -360.000       0.000       2.298       2.754        OPEN
  153                          159.491       0.000       0.452       0.085        OPEN
  155                          182.423       0.000       0.517       0.108        OPEN
  159                         -189.520       0.000       0.538       0.116        OPEN
  161                         -211.988       0.000       1.353       1.033        OPEN
  163                         -118.504       0.000       0.336       0.049        OPEN
  169                          155.165       0.000       0.990       0.579        OPEN
  171                          213.403       0.000       0.605       0.145        OPEN
  173                         6137.987       0.000       2.786       0.724        OPEN
  175                         6095.001       0.000       2.766       0.714        OPEN
  177                         6060.706       0.000       2.751       0.707        OPEN
  179                         5871.362       0.000       2.665       0.667        OPEN
  180                            2.158       0.000       0.004       0.000        OPEN
  181                            2.158       0.000       0.004       0.000        OPEN
  183                         5731.707       0.000       2.602       0.638        OPEN
  185                          -12.085       0.000       0.077       0.005        OPEN
  186                          332.035       0.000       2.119       2.371        OPEN
  187                         5331.626       0.000       2.420       0.558        OPEN
  189                         4558.779       0.000       2.069       0.417        OPEN
  191                         -740.196       0.000       0.525       0.050        OPEN
  193                        -1620.000       0.000       1.149       0.212        OPEN
  195                         -760.089       0.000       2.156       1.525        OPEN
  197                         -808.370       0.000       2.293       1.709        OPEN
  199                           -0.169       0.000       0.000       0.000        OPEN
  201                          808.201       0.000       2.293       1.709        OPEN
  202                          548.295       0.000       3.500       6.002        OPEN
  203                          237.549       0.000       1.516       1.275        OPEN
  204                          548.295       0.000       1.555       0.833        OPEN
  205                          332.035       0.000       0.942       0.329        OPEN
  207                          237.719       0.000       0.674       0.177        OPEN
  209                          132.671       0.000       0.847       0.434        OPEN
  211                          387.995       0.000       1.101       0.439        OPEN
  213                          199.364       0.000       0.566       0.128        OPEN
  215                          191.683       0.000       0.544       0.119        OPEN
  217                         -176.073       0.000       0.499       0.102        OPEN
  219                         -176.229       0.000       0.500       0.102        OPEN
  221                          176.229       0.000       1.125       0.733        OPEN
  223                           91.268       0.000       0.259       0.030        OPEN
  225                          105.411       0.000       0.299       0.039        OPEN
  229                         4558.779       0.000       3.233       1.237        OPEN
  231                         4386.437       0.000       3.111       1.152        OPEN
  233                         4439.000       0.000       3.148       1.369        OPEN
  235                           73.306       0.000       0.208       0.020        OPEN
  237                          455.694       0.000       1.293       0.591        OPEN
  238                          420.169       0.000       1.192       0.509        OPEN
  239                           22.069       0.000       0.063       0.002        OPEN
  240                          420.169       0.000       1.192       0.509        OPEN
  241                          420.169       0.000       1.192       0.509        OPEN
  243                          419.447       0.000       0.669       0.125        OPEN
  245                          220.347       0.000       0.352       0.038        OPEN
  247                          149.840       0.000       0.239       0.019        OPEN
  249                           73.322       0.000       0.117       0.005        OPEN
  251                           34.296       0.000       0.071       0.002        OPEN
  257                           18.924       0.000       0.054       0.002        OPEN
  261                           58.937       0.000       0.376       0.096        OPEN
  263                           13.678       0.000       0.039       0.001        OPEN
  269                          191.904       0.000       0.544       0.119        OPEN
  271                            8.011       0.000       0.051       0.002        OPEN
  273                          170.937       0.000       0.485       0.096        OPEN
  275                           52.388       0.000       0.149       0.011        OPEN
  277                            3.602       0.000       0.010       0.000        OPEN
  281                           48.786       0.000       0.199       0.023        OPEN
  283                           81.522       0.000       0.231       0.024        OPEN
  285                          -45.147       0.000       0.128       0.008        OPEN
  287                           35.518       0.000       0.145       0.013        OPEN
  289                           26.935       0.000       0.110       0.008        OPEN
  291                           45.252       0.000       0.185       0.020        OPEN
  293                          -16.323       0.000       0.104       0.009        OPEN
  295                           36.375       0.000       0.103       0.005        OPEN
  297                          357.985       0.000       2.285       2.725        OPEN
  299                          172.055       0.000       1.098       0.702        OPEN
  301                          172.055       0.000       1.098       0.702        OPEN
  303                          185.930       0.000       1.187       0.810        OPEN
  305                          111.403       0.000       0.316       0.044        OPEN
  307                          297.333       0.000       0.843       0.268        OPEN
  309                          129.679       0.000       0.828       0.416        OPEN
  311                           62.004       0.000       0.176       0.015        OPEN
  313                          268.280       0.000       0.761       0.222        OPEN
  315                         -859.911       0.000       0.610       0.065        OPEN
  317                          111.658       0.000       0.713       0.315        OPEN
  319                          -38.352       0.000       0.109       0.006        OPEN
  321                         5861.386       0.000       2.660       0.665        OPEN
  323                          -89.589       0.000       0.254       0.029        OPEN
  325                          119.716       0.000       0.764       0.358        OPEN
  329                         7930.211       0.000       3.599       1.179        OPEN
  330                         7930.211       0.000       3.599       1.179        OPEN
  333                         7930.211       0.000       3.599       1.179        OPEN
  10                             0.000       0.000       0.000      14.794      CLOSED/Pump
  335                            0.000       0.000       0.000       0.002      CLOSED/Pump


  Node Results at 16:00:00 hrs
  ------------------------------------------------------------------------------------------------
                                  Head    Pressure      Demand     Deficit     Outflow       TRACE
  Node                              ft         psi         GPM         GPM         GPM        MG/L
  ------------------------------------------------------------------------------------------------
  10                           151.988       2.161       0.000       0.000       0.000       0.000
  15                           159.183      55.108       0.000       0.000       0.000       0.000
  20                           161.778      14.203       0.000       0.000       0.000       0.000
  35                           151.331      60.156    1613.000       0.000    1613.000      55.377
  40                           152.734       9.027       0.000       0.000       0.000      15.479
  50                           144.593      12.173       0.000       0.000       0.000      25.332
  60                           215.673      93.451       0.000       0.000       0.000       0.000
  601                          215.672      93.450       0.000       0.000       0.000       0.000
  61                           215.670      93.450       0.000       0.000       0.000       0.000
  101                          151.988      47.658     150.061       0.000     150.061       0.000
  103                          151.961      47.213     105.228       0.000     105.228       0.000
  105                          152.697      53.814     106.942       0.000     106.942       0.000
  107                          152.678      56.623      43.166       0.000      43.166       0.000
  109                          151.952      57.045     182.806       0.000     182.806       0.000
  111                          152.075      61.561     112.133       0.000     112.133       0.000
  113                          152.057      65.020      15.808       0.000      15.808       0.000
  115                          152.663      60.083      41.159       0.000      41.159       0.000
  117                          154.518      61.060      92.991       0.000      92.991       0.000
  119                          158.731      67.912     139.143       0.000     139.143       0.000
  120                          157.367      68.187       0.000       0.000       0.000       0.000
  121                          160.645      70.474      32.888       0.000      32.888       0.000
  123                          161.729      65.311    1824.000       0.000    1824.000       0.000
  125                          160.778      64.899      36.024       0.000      36.024       0.000
  127                          161.355      45.650      13.951       0.000      13.951       0.000
  129                          161.352      47.816       0.000       0.000       0.000       0.000
  131                          161.344      67.311      33.772       0.000      33.772       0.000
  139                          160.076      55.929       4.653       0.000       4.653       0.000
  141                          159.184      67.241       7.781       0.000       7.781       0.000
  143                          159.183      70.924       4.898       0.000       4.898       0.000
  145                          159.008      68.465      21.828       0.000      21.828       0.000
  147                          158.932      60.849       6.754       0.000       6.754       0.000
  149                          158.906      61.921      21.385       0.000      21.385       0.000
  151                          158.770      54.279     114.139       0.000     114.139       0.000
  153                          158.809      40.128      34.894       0.000      34.894       0.000
  157                          157.196      62.437      40.914       0.000      40.914       0.000
  159                          155.074      64.594      32.643       0.000      32.643     100.000
  161                          153.630      64.834      12.482       0.000      12.482     100.000
  163                          153.336      64.274       7.442       0.000       7.442     100.000
  164                          153.336      64.274       0.000       0.000       0.000      97.992
  166                          153.336      67.307       2.054       0.000       2.054       0.000
  167                          152.135      68.087      11.502       0.000      11.502     100.000
  169                          152.135      68.087       0.000       0.000       0.000     100.000
  171                          151.408      67.338      31.079       0.000      31.079     100.000
  173                          151.387      67.329       0.000       0.000       0.000      99.972
  177                          151.371      62.123      45.954       0.000      45.954      14.026
  179                          151.409      62.139       0.000       0.000       0.000      15.476
  181                          151.338      62.108       0.000       0.000       0.000      56.362
  183                          151.410      60.840       0.000       0.000       0.000      41.933
  184                          150.223      58.159       0.000       0.000       0.000       0.011
  185                          150.817      58.416      20.264       0.000      20.264       1.037
  187                          151.517      60.236       0.000       0.000       0.000      22.504
  189                          151.714      64.005      85.257       0.000      85.257      57.179
  191                          151.888      54.981      64.701       0.000      64.701       0.000
  193                          151.938      58.035      56.335       0.000      56.335      58.850
  195                          151.974      59.134       0.000       0.000       0.000     100.000
  197                          151.934      55.867      13.462       0.000      13.462       0.000
  199                          146.498      64.344      94.263       0.000      94.263      97.527
  201                          145.778      63.122      35.242       0.000      35.242      95.694
  203                          145.613      62.228    4449.000       0.000    4449.000      95.421
  204                          151.271      56.446       0.000       0.000       0.000      22.328
  205                          146.490      54.375      51.634       0.000      51.634       0.016
  206                          145.594      62.653       0.000       0.000       0.000       4.477
  207                          145.793      59.272      54.818       0.000      54.818       4.477
  208                          145.369      56.056       0.000       0.000       0.000       4.477
  209                          144.978      63.686       0.687       0.000       0.687       4.477
  211                          144.847      59.729       6.849       0.000       6.849      23.788
  213                          144.814      59.715      11.013       0.000      11.013      23.772
  215                          144.741      59.683      72.830       0.000      72.830      25.017
  217                          144.733      60.113      19.134       0.000      19.134      27.243
  219                          144.729      60.978      32.643       0.000      32.643       0.000
  225                          144.731      59.246      18.012       0.000      18.012       0.000
  229                          144.636      58.121      50.702       0.000      50.702      24.463
  231                          144.634      60.504      13.019       0.000      13.019      21.405
  237                          144.639      56.606      12.332       0.000      12.332      23.756
  239                          144.599      57.022      35.242       0.000      35.242      23.756
  241                          144.599      57.022       0.000       0.000       0.000      23.756
  243                          144.599      56.589       3.429       0.000       3.429       0.000
  247                          144.591      54.852      55.600       0.000      55.600      23.986
  249                          144.591      54.852       0.000       0.000       0.000      23.887
  251                          144.586      49.650      19.086       0.000      19.086      23.875
  253                          144.560      47.039      43.071       0.000      43.071      25.281
  255                          144.580      50.948      31.908       0.000      31.908      24.482
  257                          155.618      60.063       0.000       0.000       0.000       0.000
  259                          155.374      56.491       0.000       0.000       0.000       0.000
  261                          154.490      66.940       0.000       0.000       0.000       0.000
  263                          154.396      66.900       0.000       0.000       0.000       0.000
  265                          152.521      66.087       0.000       0.000       0.000     100.000
  267                          151.901      56.720       0.000       0.000       0.000      66.969
  269                          151.853      65.798       0.000       0.000       0.000     100.000
  271                          151.359      62.984       0.000       0.000       0.000      97.637
  273                          146.485      60.006       0.000       0.000       0.000      63.006
  275                          145.793      58.839       0.000       0.000       0.000      70.581
  River                        220.000       0.000       0.000       0.000    7954.924       0.000
  Lake                         167.000       0.000       0.000       0.000       0.000       0.000
  1                            152.734       9.027       0.000       0.000     641.318      15.479
  2                            144.593      12.173       0.000       0.000      36.259       2.121
  3                            161.778      14.203       0.000       0.000    1661.506       0.000


  Link Results at 16:00:00 hrs
  ------------------------------------------------------------------------
                             Flow Rate     Leakage    Velocity   Head Loss      Status
  Link                             GPM         GPM        ft/s      ft/kft
  ------------------------------------------------------------------------
  20                          1661.506       0.000       0.069       0.000        OPEN
  40                           641.318       0.000       0.027       0.000        OPEN
  50                            36.259       0.000       0.002       0.000        OPEN
  60                          7954.924       0.000       5.642       3.515        OPEN
  101                            0.000       0.000       0.000       0.000        OPEN
  103                          153.847       0.000       0.245       0.019        OPEN
  105                         -303.907       0.000       0.862       0.279        OPEN
  107                           58.126       0.000       0.165       0.013        OPEN
  109                           48.619       0.000       0.078       0.002        OPEN
  111                         -134.187       0.000       0.381       0.061        OPEN
  112                          419.242       0.000       1.189       0.507        OPEN
  113                           52.370       0.000       0.149       0.011        OPEN
  114                          109.316       0.000       0.698       0.303        OPEN
  115                           14.960       0.000       0.095       0.008        OPEN
  116                          145.878       0.000       0.414       0.072        OPEN
  117                          468.976       0.000       1.330       0.624        OPEN
  119                         -554.757       0.000       1.574       0.851        OPEN
  120                          848.273       0.000       2.406       1.869        OPEN
  121                          759.692       0.000       2.155       1.524        OPEN
  122                          268.450       0.000       1.713       1.599        OPEN
  123                         7137.219       0.000       3.239       0.957        OPEN
  125                         6130.924       0.000       2.783       0.722        OPEN
  129                        -1307.632       0.000       0.927       0.142        OPEN
  131                        -1476.021       0.000       1.047       0.178        OPEN
  133                         1661.506       0.000       1.697       0.539        OPEN
  135                          171.534       0.000       0.122       0.003        OPEN
  137                           33.772       0.000       0.054       0.001        OPEN
  145                          137.761       0.000       0.879       0.465        OPEN
  147                          133.108       0.000       0.850       0.436        OPEN
  149                           -4.898       0.000       0.031       0.001        OPEN
  151                            0.000       0.000       0.000       0.000        OPEN
  153                         -120.429       0.000       0.342       0.050        OPEN
  155                          -98.601       0.000       0.280       0.035        OPEN
  159                           91.846       0.000       0.261       0.030        OPEN
  161                           70.461       0.000       0.450       0.134        OPEN
  163                          -97.471       0.000       0.277       0.034        OPEN
  169                          132.366       0.000       0.845       0.432        OPEN
  171                          -53.793       0.000       0.153       0.011        OPEN
  173                         6203.596       0.000       2.816       0.738        OPEN
  175                         6162.682       0.000       2.797       0.729        OPEN
  177                         6130.039       0.000       2.782       0.722        OPEN
  179                         5943.098       0.000       2.697       0.682        OPEN
  180                            2.054       0.000       0.004       0.000        OPEN
  181                            2.054       0.000       0.004       0.000        OPEN
  183                         5807.962       0.000       2.636       0.653        OPEN
  185                          -11.502       0.000       0.073       0.005        OPEN
  186                          339.340       0.000       2.166       2.468        OPEN
  187                         5409.264       0.000       2.455       0.573        OPEN
  189                         4529.039       0.000       2.056       0.412        OPEN
  191                         -849.147       0.000       0.602       0.064        OPEN
  193                        -1613.000       0.000       1.144       0.210        OPEN
  195                         -639.839       0.000       1.815       1.109        OPEN
  197                         -685.793       0.000       1.945       1.260        OPEN
  199                          -44.476       0.000       0.126       0.008        OPEN
  201                          641.318       0.000       1.819       1.113        OPEN
  202                          545.217       0.000       3.480       5.940        OPEN
  203                          226.141       0.000       1.443       1.164        OPEN
  204                          545.217       0.000       1.547       0.824        OPEN
  205                          339.340       0.000       0.963       0.342        OPEN
  207                          270.616       0.000       0.768       0.225        OPEN
  209                          126.110       0.000       0.805       0.395        OPEN
  211                          387.196       0.000       1.098       0.437        OPEN
  213                          213.230       0.000       0.605       0.145        OPEN
  215                          218.801       0.000       0.621       0.152        OPEN
  217                         -170.840       0.000       0.485       0.096        OPEN
  219                         -174.459       0.000       0.495       0.100        OPEN
  221                          174.459       0.000       1.114       0.720        OPEN
  223                          107.091       0.000       0.304       0.040        OPEN
  225                          120.553       0.000       0.342       0.050        OPEN
  229                         4529.039       0.000       3.212       1.222        OPEN
  231                         4366.362       0.000       3.097       1.142        OPEN
  233                         4449.000       0.000       3.155       1.375        OPEN
  235                           68.413       0.000       0.194       0.018        OPEN
  237                          451.214       0.000       1.280       0.581        OPEN
  238                          389.298       0.000       1.104       0.442        OPEN
  239                           -7.097       0.000       0.020       0.000        OPEN
  240                          389.298       0.000       1.104       0.442        OPEN
  241                          389.298       0.000       1.104       0.442        OPEN
  243                          388.611       0.000       0.620       0.108        OPEN
  245                          207.157       0.000       0.331       0.034        OPEN
  247                          142.619       0.000       0.228       0.017        OPEN
  249                           69.789       0.000       0.111       0.005        OPEN
  251                           32.643       0.000       0.068       0.002        OPEN
  257                           18.012       0.000       0.051       0.001        OPEN
  261                           53.526       0.000       0.342       0.081        OPEN
  263                           13.019       0.000       0.037       0.001        OPEN
  269                          174.604       0.000       0.495       0.100        OPEN
  271                           10.195       0.000       0.065       0.004        OPEN
  273                          152.077       0.000       0.431       0.077        OPEN
  275                           45.886       0.000       0.130       0.008        OPEN
  277                            3.429       0.000       0.010       0.000        OPEN
  281                           42.458       0.000       0.173       0.018        OPEN
  283                           70.949       0.000       0.201       0.019        OPEN
  285                          -40.375       0.000       0.115       0.007        OPEN
  287                           27.233       0.000       0.111       0.008        OPEN
  289                           36.259       0.000       0.148       0.013        OPEN
  291                           43.071       0.000       0.176       0.018        OPEN
  293                          -11.487       0.000       0.073       0.005        OPEN
  295                           30.574       0.000       0.087       0.004        OPEN
  297                          357.031       0.000       2.279       2.712        OPEN
  299                          171.616       0.000       1.095       0.698        OPEN
  301                          171.616       0.000       1.095       0.698        OPEN
  303                          185.415       0.000       1.183       0.806        OPEN
  305                          111.944       0.000       0.318       0.044        OPEN
  307                          297.359       0.000       0.844       0.268        OPEN
  309                          125.640       0.000       0.802       0.392        OPEN
  311                           93.162       0.000       0.264       0.031        OPEN
  313                          263.182       0.000       0.747       0.214        OPEN
  315                         -973.161       0.000       0.690       0.082        OPEN
  317                          110.782       0.000       0.707       0.310        OPEN
  319                          -42.369       0.000       0.120       0.007        OPEN
  321                         5933.602       0.000       2.693       0.680        OPEN
  323                         -117.879       0.000       0.334       0.048        OPEN
  325                          124.014       0.000       0.792       0.383        OPEN
  329                         7954.924       0.000       3.611       1.186        OPEN
  330                         7954.924       0.000       3.611       1.186        OPEN
  333                         7954.924       0.000       3.611       1.186        OPEN
  10                             0.000       0.000       0.000      15.012      CLOSED/Pump
  335                            0.000       0.000       0.000       0.002      CLOSED/Pump


  Node Results at 17:00:00 hrs
  ------------------------------------------------------------------------------------------------
                                  Head    Pressure      Demand     Deficit     Outflow       TRACE
  Node                              ft         psi         GPM         GPM         GPM        MG/L
  ------------------------------------------------------------------------------------------------
  10                           151.659       2.019       0.000       0.000       0.000       0.000
  15                           158.691      54.895       0.000       0.000       0.000       0.000
  20                           161.147      13.929       0.000       0.000       0.000       0.000
  35                           150.805      59.927    1620.000       0.000    1620.000      67.508
  40                           151.827       8.634       0.000       0.000       0.000      15.479
  50                           144.445      12.108       0.000       0.000       0.000      26.047
  60                           215.636      93.435       0.000       0.000       0.000       0.000
  601                          215.634      93.434       0.000       0.000       0.000       0.000
  61                           215.633      93.434       0.000       0.000       0.000       0.000
  101                          151.659      47.515     140.563       0.000     140.563       0.000
  103                          151.630      47.070      98.568       0.000      98.568       0.000
  105                          152.352      53.665     100.174       0.000     100.174       0.000
  107                          152.330      56.472      40.434       0.000      40.434       0.000
  109                          151.617      56.899     171.236       0.000     171.236       0.000
  111                          151.702      61.399     105.036       0.000     105.036       0.000
  113                          151.669      64.852      14.807       0.000      14.807       0.000
  115                          152.299      59.925      38.554       0.000      38.554       0.000
  117                          154.131      60.892      87.105       0.000      87.105       0.000
  119                          158.231      67.695     130.336       0.000     130.336       0.000
  120                          156.906      67.987       0.000       0.000       0.000       0.000
  121                          160.130      70.251      30.806       0.000      30.806       0.000
  123                          161.228      65.094    1816.000       0.000    1816.000       0.000
  125                          160.248      64.669      33.744       0.000      33.744       0.000
  127                          160.766      45.395      13.068       0.000      13.068       0.000
  129                          160.763      47.560       0.000       0.000       0.000       0.000
  131                          160.756      67.056      31.635       0.000      31.635       0.000
  139                          159.546      55.699       4.359       0.000       4.359       0.000
  141                          158.693      67.028       7.289       0.000       7.289       0.000
  143                          158.691      70.711       4.588       0.000       4.588       0.000
  145                          158.523      68.255      20.446       0.000      20.446       0.000
  147                          158.448      60.640       6.327       0.000       6.327       0.000
  149                          158.422      61.711      20.032       0.000      20.032       0.000
  151                          158.282      54.068     106.915       0.000     106.915       0.000
  153                          158.323      39.917      32.686       0.000      32.686       0.000
  157                          156.696      62.220      38.325       0.000      38.325       0.000
  159                          154.572      64.376      30.577       0.000      30.577     100.000
  161                          153.126      64.616      11.692       0.000      11.692     100.000
  163                          152.832      64.055       6.971       0.000       6.971     100.000
  164                          152.832      64.055       0.000       0.000       0.000      98.151
  166                          152.832      67.089       1.924       0.000       1.924       0.000
  167                          151.625      67.866      10.774       0.000      10.774     100.000
  169                          151.626      67.866       0.000       0.000       0.000     100.000
  171                          150.892      67.115      29.112       0.000      29.112     100.000
  173                          150.871      67.106       0.000       0.000       0.000     100.000
  177                          150.838      61.892      43.046       0.000      43.046      18.140
  179                          150.869      61.905       0.000       0.000       0.000      18.172
  181                          150.811      61.880       0.000       0.000       0.000      67.515
  183                          150.874      60.607       0.000       0.000       0.000      84.632
  184                          149.745      57.952       0.000       0.000       0.000      34.522
  185                          150.331      58.206      18.981       0.000      18.981      40.565
  187                          151.053      60.035       0.000       0.000       0.000      30.036
  189                          151.228      63.794      79.861       0.000      79.861      80.671
  191                          151.467      54.798      60.606       0.000      60.606      33.476
  193                          151.513      57.851      52.769       0.000      52.769      54.461
  195                          151.547      58.949       0.000       0.000       0.000     100.000
  197                          151.527      55.691      12.610       0.000      12.610       0.000
  199                          146.064      64.156      88.297       0.000      88.297     100.000
  201                          145.353      62.938      33.011       0.000      33.011      99.053
  203                          145.187      62.043    4460.000       0.000    4460.000      99.053
  204                          150.798      56.242       0.000       0.000       0.000      31.070
  205                          146.061      54.189      48.366       0.000      48.366       2.588
  206                          145.226      62.493       0.000       0.000       0.000       0.016
  207                          145.387      59.097      51.349       0.000      51.349       0.016
  208                          145.042      55.914       0.000       0.000       0.000       0.016
  209                          144.725      63.576       0.644       0.000       0.644       0.016
  211                          144.618      59.630       6.416       0.000       6.416       4.477
  213                          144.589      59.617      10.316       0.000      10.316      23.807
  215                          144.525      59.590      68.221       0.000      68.221      24.985
  217                          144.518      60.020      17.923       0.000      17.923      26.399
  219                          144.515      60.885      30.577       0.000      30.577       0.000
  225                          144.516      59.153      16.872       0.000      16.872       0.000
  229                          144.454      58.042      47.493       0.000      47.493      23.782
  231                          144.453      60.425      12.195       0.000      12.195      44.629
  237                          144.459      56.528      11.551       0.000      11.551      23.772
  239                          144.431      56.949      33.011       0.000      33.011      23.772
  241                          144.431      56.949       0.000       0.000       0.000      23.772
  243                          144.431      56.516       3.212       0.000       3.212       0.000
  247                          144.426      54.780      52.081       0.000      52.081      23.756
  249                          144.426      54.780       0.000       0.000       0.000      23.756
  251                          144.423      49.579      17.878       0.000      17.878      23.875
  253                          144.404      46.972      40.345       0.000      40.345      24.314
  255                          144.422      50.879      29.889       0.000      29.889      25.019
  257                          155.202      59.883       0.000       0.000       0.000       0.000
  259                          154.964      56.313       0.000       0.000       0.000       0.000
  261                          154.103      66.773       0.000       0.000       0.000       0.000
  263                          154.011      66.733       0.000       0.000       0.000       0.000
  265                          152.013      65.867       0.000       0.000       0.000     100.000
  267                          151.452      56.525       0.000       0.000       0.000      57.422
  269                          151.355      65.582       0.000       0.000       0.000     100.000
  271                          150.835      62.757       0.000       0.000       0.000     100.000
  273                          146.054      59.819       0.000       0.000       0.000      59.410
  275                          145.376      58.659       0.000       0.000       0.000      62.340
  River                        220.000       0.000       0.000       0.000    7991.757       0.000
  Lake                         167.000       0.000       0.000       0.000       0.000       0.000
  1                            151.827       8.634       0.000       0.000     538.314      15.479
  2                            144.445      12.108       0.000       0.000      50.473       2.121
  3                            161.147      13.929       0.000       0.000    1571.058       0.000


  Link Results at 17:00:00 hrs
  ------------------------------------------------------------------------
                             Flow Rate     Leakage    Velocity   Head Loss      Status
  Link                             GPM         GPM        ft/s      ft/kft
  ------------------------------------------------------------------------
  20                          1571.058       0.000       0.065       0.000        OPEN
  40                           538.314       0.000       0.022       0.000        OPEN
  50                            50.473       0.000       0.002       0.000        OPEN
  60                          7991.757       0.000       5.668       3.545        OPEN
  101                            0.000       0.000       0.000       0.000        OPEN
  103                          159.648       0.000       0.255       0.021        OPEN
  105                         -300.211       0.000       0.852       0.273        OPEN
  107                           62.622       0.000       0.178       0.015        OPEN
  109                           61.080       0.000       0.097       0.004        OPEN
  111                         -110.156       0.000       0.312       0.043        OPEN
  112                          422.923       0.000       1.200       0.515        OPEN
  113                           72.069       0.000       0.204       0.019        OPEN
  114                          111.649       0.000       0.713       0.315        OPEN
  115                           22.189       0.000       0.142       0.016        OPEN
  116                          168.911       0.000       0.479       0.094        OPEN
  117                          463.007       0.000       1.313       0.609        OPEN
  119                         -550.937       0.000       1.563       0.840        OPEN
  120                          835.015       0.000       2.369       1.815        OPEN
  121                          749.010       0.000       2.125       1.484        OPEN
  122                          266.035       0.000       1.698       1.573        OPEN
  123                         7106.592       0.000       3.226       0.949        OPEN
  125                         6175.757       0.000       2.803       0.732        OPEN
  129                        -1227.676       0.000       0.871       0.127        OPEN
  131                        -1392.204       0.000       0.987       0.160        OPEN
  133                         1571.058       0.000       1.604       0.486        OPEN
  135                          165.785       0.000       0.118       0.003        OPEN
  137                           31.635       0.000       0.050       0.001        OPEN
  145                          134.150       0.000       0.856       0.443        OPEN
  147                          129.792       0.000       0.828       0.416        OPEN
  149                           -4.588       0.000       0.029       0.001        OPEN
  151                            0.000       0.000       0.000       0.000        OPEN
  153                         -117.915       0.000       0.334       0.048        OPEN
  155                          -97.468       0.000       0.276       0.034        OPEN
  159                           91.141       0.000       0.259       0.030        OPEN
  161                           71.110       0.000       0.454       0.137        OPEN
  163                          -98.098       0.000       0.278       0.034        OPEN
  169                          130.784       0.000       0.835       0.422        OPEN
  171                          -62.293       0.000       0.177       0.015        OPEN
  173                         6203.534       0.000       2.816       0.738        OPEN
  175                         6165.209       0.000       2.798       0.730        OPEN
  177                         6134.632       0.000       2.784       0.723        OPEN
  179                         5952.920       0.000       2.702       0.684        OPEN
  180                            1.924       0.000       0.004       0.000        OPEN
  181                            1.924       0.000       0.004       0.000        OPEN
  183                         5824.938       0.000       2.644       0.657        OPEN
  185                          -10.774       0.000       0.069       0.004        OPEN
  186                          344.837       0.000       2.201       2.543        OPEN
  187                         5435.705       0.000       2.467       0.578        OPEN
  189                         4487.824       0.000       2.037       0.405        OPEN
  191                         -918.769       0.000       0.652       0.074        OPEN
  193                        -1620.000       0.000       1.149       0.212        OPEN
  195                         -573.740       0.000       1.628       0.906        OPEN
  197                         -616.785       0.000       1.750       1.036        OPEN
  199                          -78.472       0.000       0.223       0.023        OPEN
  201                          538.313       0.000       1.527       0.805        OPEN
  202                          541.350       0.000       3.455       5.862        OPEN
  203                          215.494       0.000       1.375       1.065        OPEN
  204                          541.350       0.000       1.536       0.813        OPEN
  205                          344.837       0.000       0.978       0.353        OPEN
  207                          293.966       0.000       0.834       0.263        OPEN
  209                          118.491       0.000       0.756       0.352        OPEN
  211                          378.458       0.000       1.074       0.419        OPEN
  213                          226.345       0.000       0.642       0.162        OPEN
  215                          241.351       0.000       0.685       0.182        OPEN
  217                         -163.898       0.000       0.465       0.089        OPEN
  219                         -170.020       0.000       0.482       0.095        OPEN
  221                          170.020       0.000       1.085       0.686        OPEN
  223                          123.053       0.000       0.349       0.052        OPEN
  225                          135.662       0.000       0.385       0.063        OPEN
  229                         4487.824       0.000       3.183       1.202        OPEN
  231                         4339.892       0.000       3.078       1.129        OPEN
  233                         4460.000       0.000       3.163       1.381        OPEN
  235                           59.636       0.000       0.169       0.014        OPEN
  237                          443.070       0.000       1.257       0.561        OPEN
  238                          348.151       0.000       0.988       0.359        OPEN
  239                          -43.571       0.000       0.124       0.008        OPEN
  240                          348.151       0.000       0.988       0.359        OPEN
  241                          348.151       0.000       0.988       0.359        OPEN
  243                          347.507       0.000       0.555       0.088        OPEN
  245                          190.130       0.000       0.303       0.029        OPEN
  247                          133.592       0.000       0.213       0.015        OPEN
  249                           65.372       0.000       0.104       0.004        OPEN
  251                           30.577       0.000       0.064       0.002        OPEN
  257                           16.872       0.000       0.048       0.001        OPEN
  261                           46.222       0.000       0.295       0.062        OPEN
  263                           12.195       0.000       0.035       0.001        OPEN
  269                          150.961       0.000       0.428       0.076        OPEN
  271                           13.467       0.000       0.086       0.006        OPEN
  273                          125.943       0.000       0.357       0.055        OPEN
  275                           36.803       0.000       0.104       0.006        OPEN
  277                            3.212       0.000       0.009       0.000        OPEN
  281                           33.591       0.000       0.137       0.011        OPEN
  283                           56.129       0.000       0.159       0.012        OPEN
  285                          -34.083       0.000       0.097       0.005        OPEN
  287                           15.593       0.000       0.064       0.003        OPEN
  289                           50.473       0.000       0.206       0.024        OPEN
  291                           40.345       0.000       0.165       0.016        OPEN
  293                           -4.168       0.000       0.027       0.001        OPEN
  295                           22.046       0.000       0.063       0.002        OPEN
  297                          352.040       0.000       2.247       2.642        OPEN
  299                          169.231       0.000       1.080       0.680        OPEN
  301                          169.231       0.000       1.080       0.680        OPEN
  303                          182.809       0.000       1.167       0.785        OPEN
  305                          110.967       0.000       0.315       0.043        OPEN
  307                          293.776       0.000       0.833       0.262        OPEN
  309                          119.088       0.000       0.760       0.355        OPEN
  311                          122.263       0.000       0.347       0.052        OPEN
  313                          250.967       0.000       0.712       0.196        OPEN
  315                        -1046.260       0.000       0.742       0.094        OPEN
  317                          109.548       0.000       0.699       0.304        OPEN
  319                          -49.913       0.000       0.142       0.010        OPEN
  321                         5944.026       0.000       2.698       0.682        OPEN
  323                         -153.120       0.000       0.434       0.078        OPEN
  325                          127.491       0.000       0.814       0.403        OPEN
  329                         7991.757       0.000       3.627       1.196        OPEN
  330                         7991.757       0.000       3.627       1.196        OPEN
  333                         7991.757       0.000       3.627       1.196        OPEN
  10                             0.000       0.000       0.000      15.341      CLOSED/Pump
  335                            0.000       0.000       0.000       0.002      CLOSED/Pump


  Node Results at 18:00:00 hrs
  ------------------------------------------------------------------------------------------------
                                  Head    Pressure      Demand     Deficit     Outflow       TRACE
  Node                              ft         psi         GPM         GPM         GPM        MG/L
  ------------------------------------------------------------------------------------------------
  10                           151.710       2.041       0.000       0.000       0.000       0.000
  15                           158.347      54.746       0.000       0.000       0.000       0.000
  20                           160.551      13.671       0.000       0.000       0.000       0.000
  35                           150.484      59.788    1616.000       0.000    1616.000      73.007
  40                           151.066       8.305       0.000       0.000       0.000      15.479
  50                           144.238      12.019       0.000       0.000       0.000      28.677
  60                           215.605      93.422       0.000       0.000       0.000       0.000
  601                          215.604      93.421       0.000       0.000       0.000       0.000
  61                           215.602      93.421       0.000       0.000       0.000       0.000
  101                          151.710      47.537     121.568       0.000     121.568       0.000
  103                          151.678      47.090      85.248       0.000      85.248       0.000
  105                          152.372      53.674      86.637       0.000      86.637       0.000
  107                          152.346      56.479      34.970       0.000      34.970       0.000
  109                          151.652      56.915     148.096       0.000     148.096       0.000
  111                          151.682      61.391      90.842       0.000      90.842       0.000
  113                          151.614      64.828      12.806       0.000      12.806       0.000
  115                          152.281      59.917      33.344       0.000      33.344       0.000
  117                          154.041      60.853      75.334       0.000      75.334       0.000
  119                          157.867      67.537     112.723       0.000     112.723       0.000
  120                          156.636      67.871       0.000       0.000       0.000       0.000
  121                          159.714      70.070      26.643       0.000      26.643       0.000
  123                          160.816      64.915    1833.000       0.000    1833.000       0.000
  125                          159.809      64.479      29.184       0.000      29.184       0.000
  127                          160.235      45.165      11.302       0.000      11.302       0.000
  129                          160.232      47.330       0.000       0.000       0.000       0.000
  131                          160.227      66.827      27.360       0.000      27.360       0.000
  139                          159.127      55.518       3.770       0.000       3.770       0.000
  141                          158.348      66.879       6.304       0.000       6.304       0.000
  143                          158.347      70.562       3.968       0.000       3.968       0.000
  145                          158.191      68.111      17.683       0.000      17.683       0.000
  147                          158.119      60.497       5.472       0.000       5.472       0.000
  149                          158.093      61.569      17.325       0.000      17.325       0.000
  151                          157.947      53.923      92.467       0.000      92.467       0.000
  153                          157.988      39.772      28.269       0.000      28.269       0.000
  157                          156.350      62.070      33.146       0.000      33.146       0.000
  159                          154.249      64.236      26.445       0.000      26.445     100.000
  161                          152.816      64.482      10.112       0.000      10.112     100.000
  163                          152.524      63.922       6.029       0.000       6.029     100.000
  164                          152.524      63.922       0.000       0.000       0.000      98.151
  166                          152.524      66.955       1.664       0.000       1.664       0.000
  167                          151.323      67.735       9.318       0.000       9.318     100.000
  169                          151.323      67.735       0.000       0.000       0.000     100.000
  171                          150.584      66.981      25.178       0.000      25.178     100.000
  173                          150.564      66.973       0.000       0.000       0.000     100.000
  177                          150.510      61.750      37.229       0.000      37.229      23.678
  179                          150.533      61.759       0.000       0.000       0.000      23.588
  181                          150.490      61.741       0.000       0.000       0.000      73.004
  183                          150.545      60.465       0.000       0.000       0.000      79.127
  184                          149.501      57.846       0.000       0.000       0.000      47.897
  185                          150.078      58.096      16.416       0.000      16.416      50.841
  187                          150.840      59.943       0.000       0.000       0.000      49.137
  189                          150.978      63.686      69.069       0.000      69.069      88.691
  191                          151.343      54.744      52.416       0.000      52.416      28.652
  193                          151.382      57.795      45.638       0.000      45.638      50.164
  195                          151.413      58.891       0.000       0.000       0.000     100.000
  197                          151.433      55.650      10.906       0.000      10.906       0.000
  199                          145.867      64.071      76.365       0.000      76.365     100.000
  201                          145.167      62.857      28.550       0.000      28.550      98.953
  203                          145.002      61.963    4439.000       0.000    4439.000      98.921
  204                          150.572      56.144       0.000       0.000       0.000      48.251
  205                          145.868      54.105      41.830       0.000      41.830      41.155
  206                          145.056      62.419       0.000       0.000       0.000      35.791
  207                          145.210      59.020      44.410       0.000      44.410      35.650
  208                          144.882      55.844       0.000       0.000       0.000      28.989
  209                          144.579      63.513       0.557       0.000       0.557       0.420
  211                          144.478      59.569       5.549       0.000       5.549       0.016
  213                          144.453      59.559       8.922       0.000       8.922       4.477
  215                          144.404      59.537      59.002       0.000      59.002      23.866
  217                          144.399      59.968      15.501       0.000      15.501      25.753
  219                          144.396      60.834      26.445       0.000      26.445       9.125
  225                          144.398      59.101      14.592       0.000      14.592       5.821
  229                          144.302      57.976      41.075       0.000      41.075      24.441
  231                          144.301      60.359      10.547       0.000      10.547      46.277
  237                          144.302      56.460       9.990       0.000       9.990       4.477
  239                          144.265      56.877      28.550       0.000      28.550      22.269
  241                          144.265      56.877       0.000       0.000       0.000      23.796
  243                          144.265      56.444       2.778       0.000       2.778       0.000
  247                          144.257      54.707      45.043       0.000      45.043      23.772
  249                          144.257      54.707       0.000       0.000       0.000      23.772
  251                          144.250      49.505      15.462       0.000      15.462      24.209
  253                          144.224      46.894      34.893       0.000      34.893      24.465
  255                          144.238      50.799      25.850       0.000      25.850      25.418
  257                          155.043      59.814       0.000       0.000       0.000       0.000
  259                          154.820      56.251       0.000       0.000       0.000       0.000
  261                          154.015      66.735       0.000       0.000       0.000       0.000
  263                          153.929      66.697       0.000       0.000       0.000       0.000
  265                          151.710      65.736       0.000       0.000       0.000     100.000
  267                          151.268      56.445       0.000       0.000       0.000      76.931
  269                          151.080      65.463       0.000       0.000       0.000     100.000
  271                          150.518      62.620       0.000       0.000       0.000     100.000
  273                          145.860      59.735       0.000       0.000       0.000      54.443
  275                          145.193      58.579       0.000       0.000       0.000      68.224
  River                        220.000       0.000       0.000       0.000    8021.969       0.000
  Lake                         167.000       0.000       0.000       0.000       0.000       0.000
  1                            151.066       8.305       0.000       0.000     392.417      15.479
  2                            144.238      12.019       0.000       0.000       5.832       2.121
  3                            160.551      13.671       0.000       0.000    1418.573       0.000


  Link Results at 18:00:00 hrs
  ------------------------------------------------------------------------
                             Flow Rate     Leakage    Velocity   Head Loss      Status
  Link                             GPM         GPM        ft/s      ft/kft
  ------------------------------------------------------------------------
  20                          1418.573       0.000       0.059       0.000        OPEN
  40                           392.417       0.000       0.016       0.000        OPEN
  50                             5.832       0.000       0.000       0.000        OPEN
  60                          8021.969       0.000       5.689       3.570        OPEN
  101                            0.000       0.000       0.000       0.000        OPEN
  103                          171.103       0.000       0.273       0.024        OPEN
  105                         -292.671       0.000       0.830       0.260        OPEN
  107                           68.070       0.000       0.193       0.017        OPEN
  109                           85.855       0.000       0.137       0.007        OPEN
  111                          -62.241       0.000       0.177       0.015        OPEN
  112                          423.790       0.000       1.202       0.517        OPEN
  113                          106.690       0.000       0.303       0.040        OPEN
  114                          115.156       0.000       0.735       0.334        OPEN
  115                           33.100       0.000       0.211       0.033        OPEN
  116                          209.039       0.000       0.593       0.140        OPEN
  117                          447.377       0.000       1.269       0.571        OPEN
  119                         -539.190       0.000       1.530       0.807        OPEN
  120                          802.476       0.000       2.276       1.686        OPEN
  121                          722.351       0.000       2.049       1.388        OPEN
  122                          259.426       0.000       1.656       1.501        OPEN
  123                         6999.357       0.000       3.177       0.923        OPEN
  125                         6188.969       0.000       2.809       0.735        OPEN
  129                        -1096.457       0.000       0.778       0.103        OPEN
  131                        -1252.570       0.000       0.888       0.131        OPEN
  133                         1418.573       0.000       1.449       0.402        OPEN
  135                          154.701       0.000       0.110       0.003        OPEN
  137                           27.360       0.000       0.044       0.001        OPEN
  145                          127.341       0.000       0.813       0.402        OPEN
  147                          123.571       0.000       0.789       0.380        OPEN
  149                           -3.968       0.000       0.025       0.001        OPEN
  151                            0.000       0.000       0.000       0.000        OPEN
  153                         -113.299       0.000       0.321       0.045        OPEN
  155                          -95.616       0.000       0.271       0.033        OPEN
  159                           90.144       0.000       0.256       0.029        OPEN
  161                           72.819       0.000       0.465       0.143        OPEN
  163                          -98.660       0.000       0.280       0.035        OPEN
  169                          126.929       0.000       0.810       0.399        OPEN
  171                          -79.011       0.000       0.224       0.023        OPEN
  173                         6163.169       0.000       2.797       0.729        OPEN
  175                         6130.023       0.000       2.782       0.722        OPEN
  177                         6103.579       0.000       2.770       0.716        OPEN
  179                         5933.897       0.000       2.693       0.680        OPEN
  180                            1.664       0.000       0.003       0.000        OPEN
  181                            1.664       0.000       0.003       0.000        OPEN
  183                         5821.455       0.000       2.642       0.656        OPEN
  185                           -9.318       0.000       0.059       0.003        OPEN
  186                          355.140       0.000       2.267       2.685        OPEN
  187                         5455.543       0.000       2.476       0.582        OPEN
  189                         4431.863       0.000       2.012       0.396        OPEN
  191                         -998.503       0.000       0.708       0.086        OPEN
  193                        -1616.000       0.000       1.146       0.211        OPEN
  195                         -484.463       0.000       1.374       0.662        OPEN
  197                         -521.692       0.000       1.480       0.760        OPEN
  199                         -129.274       0.000       0.367       0.057        OPEN
  201                          392.417       0.000       1.113       0.448        OPEN
  202                          537.216       0.000       3.429       5.779        OPEN
  203                          198.492       0.000       1.267       0.914        OPEN
  204                          537.216       0.000       1.524       0.802        OPEN
  205                          355.140       0.000       1.007       0.373        OPEN
  207                          327.767       0.000       0.930       0.321        OPEN
  209                          103.920       0.000       0.663       0.276        OPEN
  211                          356.593       0.000       1.012       0.375        OPEN
  213                          251.220       0.000       0.713       0.196        OPEN
  215                          277.196       0.000       0.786       0.235        OPEN
  217                         -150.524       0.000       0.427       0.076        OPEN
  219                         -159.570       0.000       0.453       0.085        OPEN
  221                          159.570       0.000       1.018       0.610        OPEN
  223                          153.112       0.000       0.434       0.078        OPEN
  225                          164.018       0.000       0.465       0.089        OPEN
  229                         4431.863       0.000       3.143       1.174        OPEN
  231                         4304.518       0.000       3.053       1.112        OPEN
  233                         4439.000       0.000       3.148       1.369        OPEN
  235                           50.980       0.000       0.145       0.010        OPEN
  237                          437.790       0.000       1.242       0.549        OPEN
  238                          338.923       0.000       0.961       0.342        OPEN
  239                          -54.458       0.000       0.154       0.012        OPEN
  240                          338.923       0.000       0.961       0.342        OPEN
  241                          338.923       0.000       0.961       0.342        OPEN
  243                          338.366       0.000       0.540       0.084        OPEN
  245                          173.592       0.000       0.277       0.024        OPEN
  247                          115.539       0.000       0.184       0.011        OPEN
  249                           56.538       0.000       0.090       0.003        OPEN
  251                           26.445       0.000       0.055       0.001        OPEN
  257                           14.592       0.000       0.041       0.001        OPEN
  261                           49.131       0.000       0.314       0.069        OPEN
  263                           10.547       0.000       0.030       0.001        OPEN
  269                          159.226       0.000       0.452       0.084        OPEN
  271                            2.492       0.000       0.016       0.000        OPEN
  273                          146.744       0.000       0.416       0.073        OPEN
  275                           45.989       0.000       0.130       0.008        OPEN
  277                            2.778       0.000       0.008       0.000        OPEN
  281                           43.212       0.000       0.177       0.018        OPEN
  283                           72.204       0.000       0.205       0.019        OPEN
  285                          -38.558       0.000       0.109       0.006        OPEN
  287                           36.726       0.000       0.150       0.014        OPEN
  289                            5.832       0.000       0.024       0.000        OPEN
  291                           34.893       0.000       0.143       0.012        OPEN
  293                          -18.184       0.000       0.116       0.011        OPEN
  295                           33.646       0.000       0.095       0.005        OPEN
  297                          339.550       0.000       2.167       2.471        OPEN
  299                          163.246       0.000       1.042       0.637        OPEN
  301                          163.246       0.000       1.042       0.637        OPEN
  303                          176.305       0.000       1.125       0.734        OPEN
  305                          107.827       0.000       0.306       0.041        OPEN
  307                          284.132       0.000       0.806       0.247        OPEN
  309                          104.749       0.000       0.669       0.280        OPEN
  311                          172.447       0.000       0.489       0.098        OPEN
  313                          223.559       0.000       0.634       0.158        OPEN
  315                        -1131.537       0.000       0.802       0.109        OPEN
  317                          108.575       0.000       0.693       0.299        OPEN
  319                          -57.595       0.000       0.163       0.013        OPEN
  321                         5926.204       0.000       2.690       0.678        OPEN
  323                         -163.033       0.000       0.462       0.088        OPEN
  325                          133.034       0.000       0.849       0.436        OPEN
  329                         8021.969       0.000       3.641       1.204        OPEN
  330                         8021.969       0.000       3.641       1.204        OPEN
  333                         8021.969       0.000       3.641       1.204        OPEN
  10                             0.000       0.000       0.000      15.290      CLOSED/Pump
  335                            0.000       0.000       0.000       0.002      CLOSED/Pump


  Node Results at 19:00:00 hrs
  ------------------------------------------------------------------------------------------------
                                  Head    Pressure      Demand     Deficit     Outflow       TRACE
  Node                              ft         psi         GPM         GPM         GPM        MG/L
  ------------------------------------------------------------------------------------------------
  10                           151.238       1.836       0.000       0.000       0.000       0.000
  15                           157.860      54.535       0.000       0.000       0.000       0.000
  20                           160.012      13.438       0.000       0.000       0.000       0.000
  35                           150.005      59.581    1647.000       0.000    1647.000      80.080
  40                           150.511       8.064       0.000       0.000       0.000      15.479
  50                           144.215      12.009       0.000       0.000       0.000      28.917
  60                           215.571      93.407       0.000       0.000       0.000       0.000
  601                          215.569      93.406       0.000       0.000       0.000       0.000
  61                           215.568      93.406       0.000       0.000       0.000       0.000
  101                          151.238      47.333     121.568       0.000     121.568       0.000
  103                          151.206      46.886      85.248       0.000      85.248       0.000
  105                          151.899      53.469      86.637       0.000      86.637       0.000
  107                          151.873      56.274      34.970       0.000      34.970       0.000
  109                          151.180      56.710     148.096       0.000     148.096       0.000
  111                          151.210      61.186      90.842       0.000      90.842       0.000
  113                          151.142      64.623      12.806       0.000      12.806       0.000
  115                          151.809      59.712      33.344       0.000      33.344       0.000
  117                          153.568      60.648      75.334       0.000      75.334       0.000
  119                          157.391      67.331     112.723       0.000     112.723       0.000
  120                          156.161      67.665       0.000       0.000       0.000       0.000
  121                          159.237      69.864      26.643       0.000      26.643       0.000
  123                          160.355      64.716    1817.000       0.000    1817.000       0.000
  125                          159.324      64.269      29.184       0.000      29.184       0.000
  127                          159.718      44.941      11.302       0.000      11.302       0.000
  129                          159.715      47.106       0.000       0.000       0.000       0.000
  131                          159.710      66.603      27.360       0.000      27.360       0.000
  139                          158.628      55.301       3.770       0.000       3.770       0.000
  141                          157.861      66.668       6.304       0.000       6.304       0.000
  143                          157.860      70.351       3.968       0.000       3.968       0.000
  145                          157.706      67.901      17.683       0.000      17.683       0.000
  147                          157.635      60.287       5.472       0.000       5.472       0.000
  149                          157.610      61.360      17.325       0.000      17.325       0.000
  151                          157.468      53.716      92.467       0.000      92.467       0.000
  153                          157.509      39.564      28.269       0.000      28.269       0.000
  157                          155.875      61.865      33.146       0.000      33.146       0.000
  159                          153.776      64.031      26.445       0.000      26.445     100.000
  161                          152.345      64.278      10.112       0.000      10.112     100.000
  163                          152.052      63.718       6.029       0.000       6.029     100.000
  164                          152.052      63.718       0.000       0.000       0.000      98.088
  166                          152.052      66.751       1.664       0.000       1.664       0.000
  167                          150.852      67.531       9.318       0.000       9.318     100.000
  169                          150.852      67.531       0.000       0.000       0.000     100.000
  171                          150.115      66.778      25.178       0.000      25.178     100.000
  173                          150.095      66.769       0.000       0.000       0.000     100.000
  177                          150.030      61.542      37.229       0.000      37.229      33.259
  179                          150.051      61.551       0.000       0.000       0.000      33.259
  181                          150.012      61.534       0.000       0.000       0.000      80.003
  183                          150.064      60.257       0.000       0.000       0.000      86.709
  184                          149.056      57.653       0.000       0.000       0.000      61.862
  185                          149.619      57.897      16.416       0.000      16.416      61.718
  187                          150.372      59.740       0.000       0.000       0.000      44.516
  189                          150.505      63.481      69.069       0.000      69.069      82.838
  191                          150.871      54.540      52.416       0.000      52.416      21.460
  193                          150.911      57.590      45.638       0.000      45.638      43.290
  195                          150.941      58.687       0.000       0.000       0.000     100.000
  197                          150.961      55.446      10.906       0.000      10.906       0.000
  199                          145.509      63.916      76.365       0.000      76.365     100.000
  201                          144.823      62.708      28.550       0.000      28.550      98.847
  203                          144.660      61.815    4419.000       0.000    4419.000      98.844
  204                          150.107      55.942       0.000       0.000       0.000      44.781
  205                          145.514      53.952      41.830       0.000      41.830      50.935
  206                          144.777      62.298       0.000       0.000       0.000      50.773
  207                          144.895      58.883      44.410       0.000      44.410      48.390
  208                          144.642      55.741       0.000       0.000       0.000      51.042
  209                          144.408      63.439       0.557       0.000       0.557      35.397
  211                          144.330      59.505       5.549       0.000       5.549      23.747
  213                          144.308      59.496       8.922       0.000       8.922       0.016
  215                          144.259      59.474      59.002       0.000      59.002      24.526
  217                          144.254      59.906      15.501       0.000      15.501      25.190
  219                          144.251      60.771      26.445       0.000      26.445      26.976
  225                          144.253      59.038      14.592       0.000      14.592      25.024
  229                          144.212      57.937      41.075       0.000      41.075      23.940
  231                          144.211      60.320      10.547       0.000      10.547      35.515
  237                          144.217      56.423       9.990       0.000       9.990       0.066
  239                          144.198      56.848      28.550       0.000      28.550       4.463
  241                          144.197      56.848       0.000       0.000       0.000       4.477
  243                          144.197      56.415       2.778       0.000       2.778       0.000
  247                          144.194      54.680      45.043       0.000      45.043      13.546
  249                          144.194      54.680       0.000       0.000       0.000       4.847
  251                          144.192      49.480      15.462       0.000      15.462      24.755
  253                          144.179      46.874      34.893       0.000      34.893      25.004
  255                          144.192      50.779      25.850       0.000      25.850      24.898
  257                          154.568      59.608       0.000       0.000       0.000       0.000
  259                          154.346      56.045       0.000       0.000       0.000       0.000
  261                          153.541      66.529       0.000       0.000       0.000       0.000
  263                          153.455      66.492       0.000       0.000       0.000       0.000
  265                          151.239      65.532       0.000       0.000       0.000     100.000
  267                          150.796      56.241       0.000       0.000       0.000      64.720
  269                          150.608      65.259       0.000       0.000       0.000     100.000
  271                          150.042      62.414       0.000       0.000       0.000     100.000
  273                          145.504      59.581       0.000       0.000       0.000      65.404
  275                          144.858      58.434       0.000       0.000       0.000      67.156
  River                        220.000       0.000       0.000       0.000    8055.619       0.000
  Lake                         167.000       0.000       0.000       0.000       0.000       0.000
  1                            150.511       8.064       0.000       0.000     362.505      15.479
  2                            144.215      12.009       0.000       0.000      49.932       2.121
  3                            160.012      13.438       0.000       0.000    1365.735       0.000


  Link Results at 19:00:00 hrs
  ------------------------------------------------------------------------
                             Flow Rate     Leakage    Velocity   Head Loss      Status
  Link                             GPM         GPM        ft/s      ft/kft
  ------------------------------------------------------------------------
  20                          1365.735       0.000       0.057       0.000        OPEN
  40                           362.505       0.000       0.015       0.000        OPEN
  50                            49.932       0.000       0.002       0.000        OPEN
  60                          8055.619       0.000       5.713       3.598        OPEN
  101                            0.000       0.000       0.000       0.000        OPEN
  103                          170.992       0.000       0.273       0.024        OPEN
  105                         -292.560       0.000       0.830       0.260        OPEN
  107                           68.030       0.000       0.193       0.017        OPEN
  109                           85.744       0.000       0.137       0.007        OPEN
  111                          -62.352       0.000       0.177       0.015        OPEN
  112                          423.605       0.000       1.202       0.516        OPEN
  113                          106.579       0.000       0.302       0.040        OPEN
  114                          115.099       0.000       0.735       0.333        OPEN
  115                           33.060       0.000       0.211       0.033        OPEN
  116                          208.872       0.000       0.593       0.139        OPEN
  117                          447.227       0.000       1.269       0.571        OPEN
  119                         -538.988       0.000       1.529       0.807        OPEN
  120                          802.199       0.000       2.276       1.685        OPEN
  121                          722.111       0.000       2.048       1.387        OPEN
  122                          259.350       0.000       1.655       1.500        OPEN
  123                         6997.563       0.000       3.176       0.923        OPEN
  125                         6238.619       0.000       2.832       0.746        OPEN
  129                        -1044.937       0.000       0.741       0.094        OPEN
  131                        -1200.809       0.000       0.852       0.122        OPEN
  133                         1365.735       0.000       1.395       0.375        OPEN
  135                          153.624       0.000       0.109       0.003        OPEN
  137                           27.360       0.000       0.044       0.001        OPEN
  145                          126.264       0.000       0.806       0.396        OPEN
  147                          122.494       0.000       0.782       0.374        OPEN
  149                           -3.968       0.000       0.025       0.001        OPEN
  151                            0.000       0.000       0.000       0.000        OPEN
  153                         -112.222       0.000       0.318       0.044        OPEN
  155                          -94.539       0.000       0.268       0.032        OPEN
  159                           89.067       0.000       0.253       0.029        OPEN
  161                           71.742       0.000       0.458       0.139        OPEN
  163                          -98.419       0.000       0.279       0.035        OPEN
  169                          126.688       0.000       0.809       0.398        OPEN
  171                          -77.694       0.000       0.220       0.022        OPEN
  173                         6160.334       0.000       2.796       0.729        OPEN
  175                         6127.188       0.000       2.781       0.721        OPEN
  177                         6100.743       0.000       2.769       0.716        OPEN
  179                         5931.076       0.000       2.692       0.679        OPEN
  180                            1.664       0.000       0.003       0.000        OPEN
  181                            1.664       0.000       0.003       0.000        OPEN
  183                         5818.487       0.000       2.641       0.656        OPEN
  185                           -9.318       0.000       0.059       0.003        OPEN
  186                          352.743       0.000       2.251       2.652        OPEN
  187                         5451.228       0.000       2.474       0.581        OPEN
  189                         4375.068       0.000       1.986       0.387        OPEN
  191                        -1050.982       0.000       0.745       0.095        OPEN
  193                        -1647.000       0.000       1.168       0.218        OPEN
  195                         -462.505       0.000       1.312       0.608        OPEN
  197                         -499.734       0.000       1.418       0.701        OPEN
  199                         -137.229       0.000       0.389       0.064        OPEN
  201                          362.505       0.000       1.028       0.387        OPEN
  202                          529.910       0.000       3.382       5.635        OPEN
  203                          193.583       0.000       1.236       0.873        OPEN
  204                          529.910       0.000       1.503       0.782        OPEN
  205                          352.743       0.000       1.001       0.368        OPEN
  207                          330.812       0.000       0.938       0.327        OPEN
  209                          102.219       0.000       0.652       0.267        OPEN
  211                          357.940       0.000       1.015       0.378        OPEN
  213                          250.524       0.000       0.711       0.195        OPEN
  215                          277.672       0.000       0.788       0.236        OPEN
  217                         -150.013       0.000       0.426       0.076        OPEN
  219                         -159.556       0.000       0.453       0.085        OPEN
  221                          159.556       0.000       1.018       0.610        OPEN
  223                          152.927       0.000       0.434       0.078        OPEN
  225                          163.833       0.000       0.465       0.089        OPEN
  229                         4375.068       0.000       3.103       1.146        OPEN
  231                         4256.687       0.000       3.019       1.090        OPEN
  233                         4419.000       0.000       3.134       1.357        OPEN
  235                           42.016       0.000       0.119       0.007        OPEN
  237                          423.387       0.000       1.201       0.516        OPEN
  238                          294.823       0.000       0.836       0.264        OPEN
  239                          -84.154       0.000       0.239       0.026        OPEN
  240                          294.823       0.000       0.836       0.264        OPEN
  241                          294.823       0.000       0.836       0.264        OPEN
  243                          294.266       0.000       0.470       0.065        OPEN
  245                          162.975       0.000       0.260       0.022        OPEN
  247                          115.539       0.000       0.184       0.011        OPEN
  249                           56.538       0.000       0.090       0.003        OPEN
  251                           26.445       0.000       0.055       0.001        OPEN
  257                           14.592       0.000       0.041       0.001        OPEN
  261                           38.515       0.000       0.246       0.044        OPEN
  263                           10.547       0.000       0.030       0.001        OPEN
  269                          125.742       0.000       0.357       0.054        OPEN
  271                           13.108       0.000       0.084       0.006        OPEN
  273                          102.644       0.000       0.291       0.037        OPEN
  275                           29.481       0.000       0.084       0.004        OPEN
  277                            2.778       0.000       0.008       0.000        OPEN
  281                           26.703       0.000       0.109       0.008        OPEN
  283                           44.613       0.000       0.127       0.008        OPEN
  285                          -28.366       0.000       0.080       0.003        OPEN
  287                           10.026       0.000       0.041       0.001        OPEN
  289                           49.932       0.000       0.204       0.024        OPEN
  291                           34.893       0.000       0.143       0.012        OPEN
  293                           -0.785       0.000       0.005       0.000        OPEN
  295                           16.247       0.000       0.046       0.001        OPEN
  297                          339.438       0.000       2.167       2.470        OPEN
  299                          163.191       0.000       1.042       0.636        OPEN
  301                          163.191       0.000       1.042       0.636        OPEN
  303                          176.246       0.000       1.125       0.734        OPEN
  305                          107.789       0.000       0.306       0.041        OPEN
  307                          284.035       0.000       0.806       0.246        OPEN
  309                          104.896       0.000       0.670       0.281        OPEN
  311                          172.776       0.000       0.490       0.098        OPEN
  313                          224.427       0.000       0.637       0.159        OPEN
  315                        -1184.495       0.000       0.840       0.119        OPEN
  317                          106.709       0.000       0.681       0.290        OPEN
  319                          -64.693       0.000       0.184       0.016        OPEN
  321                         5923.383       0.000       2.689       0.678        OPEN
  323                         -190.863       0.000       0.541       0.118        OPEN
  325                          133.513       0.000       0.852       0.439        OPEN
  329                         8055.619       0.000       3.656       1.213        OPEN
  330                         8055.619       0.000       3.656       1.213        OPEN
  333                         8055.619       0.000       3.656       1.213        OPEN
  10                             0.000       0.000       0.000      15.762      CLOSED/Pump
  335                            0.000       0.000       0.000       0.002      CLOSED/Pump


  Node Results at 20:00:00 hrs
  ------------------------------------------------------------------------------------------------
                                  Head    Pressure      Demand     Deficit     Outflow       TRACE
  Node                              ft         psi         GPM         GPM         GPM        MG/L
  ------------------------------------------------------------------------------------------------
  10                           149.543       1.102       0.000       0.000       0.000       0.000
  15                           156.931      54.133       0.000       0.000       0.000       0.000
  20                           159.494      13.213       0.000       0.000       0.000       0.000
  35                           149.081      59.181    1627.000       0.000    1627.000      81.471
  40                           149.999       7.842       0.000       0.000       0.000      15.479
  50                           144.011      11.920       0.000       0.000       0.000      29.972
  60                           215.515      93.382       0.000       0.000       0.000       0.000
  601                          215.513      93.382       0.000       0.000       0.000       0.000
  61                           215.512      93.381       0.000       0.000       0.000       0.000
  101                          149.543      46.598     161.458       0.000     161.458       0.000
  103                          149.518      46.154     113.220       0.000     113.220       0.000
  105                          150.279      52.767     115.064       0.000     115.064       0.000
  107                          150.264      55.577      46.444       0.000      46.444       0.000
  109                          149.513      55.988     196.690       0.000     196.690       0.000
  111                          149.686      60.526     120.649       0.000     120.649       0.000
  113                          149.680      63.990      17.008       0.000      17.008       0.000
  115                          150.262      59.042      44.285       0.000      44.285       0.000
  117                          152.156      60.036     100.053       0.000     100.053       0.000
  119                          156.522      66.954     149.710       0.000     149.710       0.000
  120                          155.105      67.207       0.000       0.000       0.000       0.000
  121                          158.466      69.530      35.386       0.000      35.386       0.000
  123                          159.599      64.388    1830.000       0.000    1830.000       0.000
  125                          158.584      63.948      38.760       0.000      38.760       0.000
  127                          159.105      44.675      15.011       0.000      15.011       0.000
  129                          159.102      46.841       0.000       0.000       0.000       0.000
  131                          159.093      66.335      36.338       0.000      36.338       0.000
  139                          157.823      54.952       5.006       0.000       5.006       0.000
  141                          156.933      66.266       8.373       0.000       8.373       0.000
  143                          156.931      69.948       5.270       0.000       5.270       0.000
  145                          156.760      67.491      23.486       0.000      23.486       0.000
  147                          156.687      59.877       7.267       0.000       7.267       0.000
  149                          156.662      60.949      23.010       0.000      23.010       0.000
  151                          156.543      53.315     122.808       0.000     122.808       0.000
  153                          156.582      39.162      37.544       0.000      37.544       0.000
  157                          154.978      61.476      44.021       0.000      44.021       0.000
  159                          152.847      63.629      35.122       0.000      35.122     100.000
  161                          151.397      63.867      13.430       0.000      13.430     100.000
  163                          151.104      63.307       8.007       0.000       8.007     100.000
  164                          151.104      63.307       0.000       0.000       0.000      98.213
  166                          151.104      66.340       2.210       0.000       2.210       0.000
  167                          149.901      67.119      12.376       0.000      12.376     100.000
  169                          149.902      67.119       0.000       0.000       0.000     100.000
  171                          149.181      66.373      33.439       0.000      33.439     100.000
  173                          149.162      66.365       0.000       0.000       0.000     100.000
  177                          149.109      61.143      49.444       0.000      49.444      33.957
  179                          149.135      61.154       0.000       0.000       0.000      33.777
  181                          149.087      61.133       0.000       0.000       0.000      81.462
  183                          149.137      59.855       0.000       0.000       0.000      80.489
  184                          148.041      57.213       0.000       0.000       0.000      56.174
  185                          148.584      57.449      21.802       0.000      21.802      55.758
  187                          149.227      59.244       0.000       0.000       0.000      38.566
  189                          149.428      63.014      91.732       0.000      91.732      80.489
  191                          149.546      53.966      69.615       0.000      69.615      21.445
  193                          149.599      57.022      60.613       0.000      60.613      43.307
  195                          149.637      58.122       0.000       0.000       0.000     100.000
  197                          149.579      54.847      14.484       0.000      14.484       0.000
  199                          144.624      63.532     101.422       0.000     101.422     100.000
  201                          143.954      62.332      37.918       0.000      37.918      97.444
  203                          143.794      61.440    4368.000       0.000    4368.000      97.301
  204                          149.000      55.463       0.000       0.000       0.000      38.566
  205                          144.625      53.567      55.556       0.000      55.556      61.736
  206                          143.960      61.944       0.000       0.000       0.000      59.620
  207                          144.046      58.516      58.981       0.000      58.981      63.335
  208                          143.862      55.403       0.000       0.000       0.000      57.825
  209                          143.692      63.128       0.739       0.000       0.739      47.782
  211                          143.635      59.204       7.370       0.000       7.370      44.376
  213                          143.607      59.192      11.849       0.000      11.849       8.746
  215                          143.524      59.156      78.362       0.000      78.362      24.557
  217                          143.515      59.585      20.587       0.000      20.587      25.220
  219                          143.510      60.450      35.122       0.000      35.122      47.081
  225                          143.512      58.718      19.380       0.000      19.380      45.605
  229                          143.568      57.658      54.553       0.000      54.553       9.376
  231                          143.566      60.041      14.008       0.000      14.008      31.516
  237                          143.614      56.162      13.269       0.000      13.269       0.016
  239                          143.614      56.595      37.918       0.000      37.918       0.016
  241                          143.614      56.595       0.000       0.000       0.000       0.016
  243                          143.614      56.162       3.689       0.000       3.689       0.000
  247                          143.615      54.429      59.823       0.000      59.823       4.477
  249                          143.615      54.429       0.000       0.000       0.000       4.467
  251                          143.620      49.232      20.536       0.000      20.536      24.755
  253                          143.672      46.654      46.342       0.000      46.342      25.239
  255                          143.695      50.564      34.332       0.000      34.332      27.621
  257                          153.295      59.057       0.000       0.000       0.000       0.000
  259                          153.042      55.481       0.000       0.000       0.000       0.000
  261                          152.127      65.917       0.000       0.000       0.000       0.000
  263                          152.031      65.875       0.000       0.000       0.000       0.000
  265                          150.287      65.119       0.000       0.000       0.000     100.000
  267                          149.581      55.714       0.000       0.000       0.000      64.724
  269                          149.590      64.817       0.000       0.000       0.000     100.000
  271                          149.115      62.012       0.000       0.000       0.000     100.000
  273                          144.617      59.196       0.000       0.000       0.000      69.041
  275                          143.994      58.060       0.000       0.000       0.000      52.144
  River                        220.000       0.000       0.000       0.000    8110.605       0.000
  Lake                         167.000       0.000       0.000       0.000       0.000       0.000
  1                            149.999       7.842       0.000       0.000     509.247      15.479
  2                            144.011      11.920       0.000       0.000     209.608       2.121
  3                            159.494      13.213       0.000       0.000    1586.433       0.000


  Link Results at 20:00:00 hrs
  ------------------------------------------------------------------------
                             Flow Rate     Leakage    Velocity   Head Loss      Status
  Link                             GPM         GPM        ft/s      ft/kft
  ------------------------------------------------------------------------
  20                          1586.433       0.000       0.066       0.000        OPEN
  40                           509.247       0.000       0.021       0.000        OPEN
  50                           209.608       0.000       0.009       0.000        OPEN
  60                          8110.605       0.000       5.752       3.644        OPEN
  101                            0.000       0.000       0.000       0.000        OPEN
  103                          148.673       0.000       0.237       0.018        OPEN
  105                         -310.130       0.000       0.880       0.290        OPEN
  107                           51.509       0.000       0.146       0.010        OPEN
  109                           35.453       0.000       0.057       0.001        OPEN
  111                         -161.237       0.000       0.457       0.086        OPEN
  112                          414.763       0.000       1.177       0.497        OPEN
  113                           28.815       0.000       0.082       0.004        OPEN
  114                          106.989       0.000       0.683       0.291        OPEN
  115                            5.065       0.000       0.032       0.001        OPEN
  116                          118.795       0.000       0.337       0.049        OPEN
  117                          476.704       0.000       1.352       0.643        OPEN
  119                         -560.971       0.000       1.591       0.869        OPEN
  120                          865.650       0.000       2.456       1.940        OPEN
  121                          774.017       0.000       2.196       1.577        OPEN
  122                          272.079       0.000       1.737       1.639        OPEN
  123                         7198.086       0.000       3.267       0.972        OPEN
  125                         6280.605       0.000       2.851       0.755        OPEN
  129                        -1224.945       0.000       0.869       0.126        OPEN
  131                        -1397.279       0.000       0.991       0.161        OPEN
  133                         1586.433       0.000       1.620       0.495        OPEN
  135                          174.143       0.000       0.124       0.003        OPEN
  137                           36.338       0.000       0.058       0.001        OPEN
  145                          137.806       0.000       0.880       0.465        OPEN
  147                          132.799       0.000       0.848       0.434        OPEN
  149                           -5.270       0.000       0.034       0.001        OPEN
  151                            0.000       0.000       0.000       0.000        OPEN
  153                         -119.157       0.000       0.338       0.049        OPEN
  155                          -95.671       0.000       0.271       0.033        OPEN
  159                           88.404       0.000       0.251       0.028        OPEN
  161                           65.394       0.000       0.417       0.117        OPEN
  163                          -96.030       0.000       0.272       0.033        OPEN
  169                          133.574       0.000       0.853       0.439        OPEN
  171                          -38.616       0.000       0.110       0.006        OPEN
  173                         6221.341       0.000       2.824       0.742        OPEN
  175                         6177.320       0.000       2.804       0.732        OPEN
  177                         6142.198       0.000       2.788       0.725        OPEN
  179                         5948.433       0.000       2.700       0.683        OPEN
  180                            2.210       0.000       0.005       0.000        OPEN
  181                            2.210       0.000       0.005       0.000        OPEN
  183                         5803.438       0.000       2.634       0.652        OPEN
  185                          -12.376       0.000       0.079       0.005        OPEN
  186                          323.954       0.000       2.068       2.265        OPEN
  187                         5382.723       0.000       2.443       0.568        OPEN
  189                         4350.455       0.000       1.975       0.383        OPEN
  191                         -998.829       0.000       0.708       0.086        OPEN
  193                        -1627.000       0.000       1.154       0.213        OPEN
  195                         -506.725       0.000       1.437       0.720        OPEN
  197                         -556.170       0.000       1.578       0.855        OPEN
  199                          -46.923       0.000       0.133       0.009        OPEN
  201                          509.247       0.000       1.445       0.726        OPEN
  202                          519.693       0.000       3.317       5.435        OPEN
  203                          217.542       0.000       1.389       1.083        OPEN
  204                          519.693       0.000       1.474       0.754        OPEN
  205                          323.954       0.000       0.919       0.314        OPEN
  207                          264.465       0.000       0.750       0.216        OPEN
  209                          127.440       0.000       0.813       0.402        OPEN
  211                          408.338       0.000       1.158       0.483        OPEN
  213                          196.514       0.000       0.557       0.125        OPEN
  215                          196.744       0.000       0.558       0.125        OPEN
  217                         -176.551       0.000       0.501       0.102        OPEN
  219                         -180.335       0.000       0.512       0.106        OPEN
  221                          180.335       0.000       1.151       0.765        OPEN
  223                           89.578       0.000       0.254       0.029        OPEN
  225                          104.062       0.000       0.295       0.038        OPEN
  229                         4350.455       0.000       3.085       1.135        OPEN
  231                         4200.440       0.000       2.979       1.063        OPEN
  233                         4368.000       0.000       3.098       1.329        OPEN
  235                           48.592       0.000       0.138       0.009        OPEN
  237                          408.134       0.000       1.158       0.482        OPEN
  238                          248.270       0.000       0.704       0.192        OPEN
  239                         -100.883       0.000       0.286       0.036        OPEN
  240                          248.270       0.000       0.704       0.192        OPEN
  241                          248.270       0.000       0.704       0.192        OPEN
  243                          247.531       0.000       0.395       0.047        OPEN
  245                          188.979       0.000       0.302       0.029        OPEN
  247                          153.451       0.000       0.245       0.019        OPEN
  249                           75.089       0.000       0.120       0.005        OPEN
  251                           35.122       0.000       0.073       0.002        OPEN
  257                           19.380       0.000       0.055       0.002        OPEN
  261                           23.680       0.000       0.151       0.018        OPEN
  263                           14.008       0.000       0.040       0.001        OPEN
  269                           51.182       0.000       0.145       0.010        OPEN
  271                           44.881       0.000       0.286       0.058        OPEN
  273                           -6.968       0.000       0.020       0.000        OPEN
  275                          -14.545       0.000       0.041       0.001        OPEN
  277                            3.689       0.000       0.010       0.000        OPEN
  281                          -18.234       0.000       0.074       0.004        OPEN
  283                          -30.342       0.000       0.086       0.004        OPEN
  285                            1.993       0.000       0.006       0.000        OPEN
  287                          -80.050       0.000       0.327       0.057        OPEN
  289                          209.608       0.000       0.856       0.341        OPEN
  291                           46.342       0.000       0.189       0.021        OPEN
  293                           48.884       0.000       0.312       0.068        OPEN
  295                          -28.348       0.000       0.080       0.003        OPEN
  297                          363.712       0.000       2.321       2.807        OPEN
  299                          174.803       0.000       1.116       0.723        OPEN
  301                          174.803       0.000       1.116       0.723        OPEN
  303                          188.909       0.000       1.206       0.834        OPEN
  305                          112.992       0.000       0.321       0.045        OPEN
  307                          301.901       0.000       0.856       0.276        OPEN
  309                          134.778       0.000       0.860       0.446        OPEN
  311                           61.966       0.000       0.176       0.015        OPEN
  313                          286.893       0.000       0.814       0.251        OPEN
  315                        -1120.275       0.000       0.794       0.107        OPEN
  317                          104.596       0.000       0.668       0.279        OPEN
  319                          -56.003       0.000       0.159       0.012        OPEN
  321                         5938.216       0.000       2.695       0.681        OPEN
  323                         -205.478       0.000       0.583       0.135        OPEN
  325                          121.445       0.000       0.775       0.368        OPEN
  329                         8110.605       0.000       3.681       1.229        OPEN
  330                         8110.605       0.000       3.681       1.229        OPEN
  333                         8110.605       0.000       3.681       1.229        OPEN
  10                             0.000       0.000       0.000      17.457      CLOSED/Pump
  335                            0.000       0.000       0.000       0.002      CLOSED/Pump


  Node Results at 21:00:00 hrs
  ------------------------------------------------------------------------------------------------
                                  Head    Pressure      Demand     Deficit     Outflow       TRACE
  Node                              ft         psi         GPM         GPM         GPM        MG/L
  ------------------------------------------------------------------------------------------------
  10                           148.175       0.509       0.000       0.000       0.000       0.000
  15                           156.059      53.755       0.000       0.000       0.000       0.000
  20                           158.891      12.952       0.000       0.000       0.000       0.000
  35                           148.036      58.728    1627.000       0.000    1627.000      75.389
  40                           149.279       7.530       0.000       0.000       0.000      15.479
  50                           143.154      11.549       0.000       0.000       0.000      36.310
  60                           215.459      93.358       0.000       0.000       0.000       0.000
  601                          215.457      93.358       0.000       0.000       0.000       0.000
  61                           215.456      93.357       0.000       0.000       0.000       0.000
  101                          148.175      46.005     182.352       0.000     182.352       0.000
  103                          148.152      45.562     127.872       0.000     127.872       0.000
  105                          148.977      52.203     129.955       0.000     129.955       0.000
  107                          148.968      55.015      52.454       0.000      52.454       0.000
  109                          148.151      55.398     222.144       0.000     222.144       0.000
  111                          148.426      59.980     136.262       0.000     136.262       0.000
  113                          148.429      63.448      19.210       0.000      19.210       0.000
  115                          148.983      58.488      50.016       0.000      50.016       0.000
  117                          150.970      59.522     113.002       0.000     113.002       0.000
  119                          155.658      66.580     169.085       0.000     169.085       0.000
  120                          154.133      66.786       0.000       0.000       0.000       0.000
  121                          157.689      69.193      39.965       0.000      39.965       0.000
  123                          158.846      64.062    1814.000       0.000    1814.000       0.000
  125                          157.828      63.620      43.776       0.000      43.776       0.000
  127                          158.438      44.386      16.954       0.000      16.954       0.000
  129                          158.435      46.551       0.000       0.000       0.000       0.000
  131                          158.424      66.045      41.040       0.000      41.040       0.000
  139                          157.032      54.610       5.654       0.000       5.654       0.000
  141                          156.061      65.888       9.456       0.000       9.456       0.000
  143                          156.059      69.570       5.952       0.000       5.952       0.000
  145                          155.875      67.107      26.525       0.000      26.525       0.000
  147                          155.801      59.492       8.208       0.000       8.208       0.000
  149                          155.776      60.565      25.987       0.000      25.987       0.000
  151                          155.664      52.934     138.701       0.000     138.701       0.000
  153                          155.702      38.781      42.403       0.000      42.403       0.000
  157                          154.069      61.082      49.718       0.000      49.718       0.000
  159                          151.878      63.209      39.667       0.000      39.667     100.000
  161                          150.389      63.430      15.168       0.000      15.168     100.000
  163                          150.088      62.867       9.043       0.000       9.043     100.000
  164                          150.088      62.867       0.000       0.000       0.000      98.227
  166                          150.088      65.900       2.496       0.000       2.496       0.000
  167                          148.859      66.667      13.978       0.000      13.978     100.000
  169                          148.860      66.667       0.000       0.000       0.000     100.000
  171                          148.131      65.918      37.766       0.000      37.766     100.000
  173                          148.111      65.910       0.000       0.000       0.000     100.000
  177                          148.067      60.691      55.843       0.000      55.843      20.964
  179                          148.096      60.703       0.000       0.000       0.000      20.964
  181                          148.042      60.680       0.000       0.000       0.000      75.385
  183                          148.096      59.404       0.000       0.000       0.000      85.648
  184                          146.919      56.727       0.000       0.000       0.000      62.016
  185                          147.469      56.965      24.624       0.000      24.624      62.337
  187                          148.078      58.746       0.000       0.000       0.000      48.431
  189                          148.311      62.530     103.603       0.000     103.603      92.736
  191                          148.340      53.443      78.624       0.000      78.624      39.994
  193                          148.401      56.503      68.458       0.000      68.458      60.287
  195                          148.443      57.604       0.000       0.000       0.000     100.000
  197                          148.358      54.318      16.358       0.000      16.358       0.000
  199                          143.465      63.030     114.547       0.000     114.547     100.000
  201                          142.785      61.825      42.826       0.000      42.826      98.056
  203                          142.623      60.932    4399.000       0.000    4399.000      98.077
  204                          147.864      54.970       0.000       0.000       0.000      46.697
  205                          143.462      53.063      62.746       0.000      62.746      55.890
  206                          142.794      61.439       0.000       0.000       0.000      58.864
  207                          142.877      58.009      66.614       0.000      66.614      57.681
  208                          142.699      54.899       0.000       0.000       0.000      61.241
  209                          142.535      62.627       0.835       0.000       0.835      63.112
  211                          142.480      58.704       8.323       0.000       8.323      47.911
  213                          142.446      58.689      13.382       0.000      13.382      44.565
  215                          142.342      58.644      88.502       0.000      88.502      23.765
  217                          142.331      59.072      23.251       0.000      23.251      25.041
  219                          142.325      59.936      39.667       0.000      39.667      44.754
  225                          142.328      58.204      21.888       0.000      21.888      45.479
  229                          142.409      57.156      61.613       0.000      61.613       1.529
  231                          142.407      59.538      15.821       0.000      15.821      29.945
  237                          142.475      55.668      14.986       0.000      14.986       1.314
  239                          142.479      56.103      42.826       0.000      42.826       2.202
  241                          142.479      56.103       0.000       0.000       0.000       4.153
  243                          142.479      55.670       4.166       0.000       4.166       0.000
  247                          142.484      53.939      67.565       0.000      67.565      23.767
  249                          142.484      53.939       0.000       0.000       0.000      22.845
  251                          142.496      48.745      23.194       0.000      23.194      25.388
  253                          142.609      46.194      52.339       0.000      52.339      25.619
  255                          142.637      50.106      38.774       0.000      38.774      33.218
  257                          152.193      58.579       0.000       0.000       0.000       0.000
  259                          151.922      54.995       0.000       0.000       0.000       0.000
  261                          150.940      65.402       0.000       0.000       0.000       0.000
  263                          150.838      65.358       0.000       0.000       0.000       0.000
  265                          149.252      64.671       0.000       0.000       0.000     100.000
  267                          148.401      55.203       0.000       0.000       0.000      82.144
  269                          148.508      64.349       0.000       0.000       0.000     100.000
  271                          148.069      61.558       0.000       0.000       0.000     100.000
  273                          143.456      58.693       0.000       0.000       0.000      79.808
  275                          142.825      57.553       0.000       0.000       0.000      62.092
  River                        220.000       0.000       0.000       0.000    8165.072       0.000
  Lake                         167.000       0.000       0.000       0.000       0.000       0.000
  1                            149.279       7.530       0.000       0.000     603.461      15.479
  2                            143.154      11.549       0.000       0.000     273.647       2.121
  3                            158.891      12.952       0.000       0.000    1724.005       0.000


  Link Results at 21:00:00 hrs
  ------------------------------------------------------------------------
                             Flow Rate     Leakage    Velocity   Head Loss      Status
  Link                             GPM         GPM        ft/s      ft/kft
  ------------------------------------------------------------------------
  20                          1724.005       0.000       0.072       0.000        OPEN
  40                           603.461       0.000       0.025       0.000        OPEN
  50                           273.647       0.000       0.011       0.000        OPEN
  60                          8165.072       0.000       5.791       3.689        OPEN
  101                            0.000       0.000       0.000       0.000        OPEN
  103                          142.494       0.000       0.227       0.017        OPEN
  105                         -324.846       0.000       0.922       0.316        OPEN
  107                           37.821       0.000       0.107       0.006        OPEN
  109                           14.622       0.000       0.023       0.000        OPEN
  111                         -207.522       0.000       0.589       0.138        OPEN
  112                          406.962       0.000       1.154       0.480        OPEN
  113                          -18.275       0.000       0.052       0.002        OPEN
  114                          104.147       0.000       0.665       0.277        OPEN
  115                          -14.634       0.000       0.093       0.007        OPEN
  116                           66.663       0.000       0.189       0.017        OPEN
  117                          492.622       0.000       1.397       0.683        OPEN
  119                         -575.760       0.000       1.633       0.912        OPEN
  120                          900.871       0.000       2.556       2.089        OPEN
  121                          803.791       0.000       2.280       1.691        OPEN
  122                          280.512       0.000       1.790       1.735        OPEN
  123                         7370.046       0.000       3.345       1.016        OPEN
  125                         6351.072       0.000       2.883       0.771        OPEN
  129                        -1339.451       0.000       0.950       0.149        OPEN
  131                        -1521.183       0.000       1.079       0.188        OPEN
  133                         1724.005       0.000       1.761       0.577        OPEN
  135                          185.869       0.000       0.132       0.004        OPEN
  137                           41.040       0.000       0.065       0.002        OPEN
  145                          144.829       0.000       0.924       0.510        OPEN
  147                          139.174       0.000       0.888       0.474        OPEN
  149                           -5.952       0.000       0.038       0.001        OPEN
  151                            0.000       0.000       0.000       0.000        OPEN
  153                         -123.766       0.000       0.351       0.053        OPEN
  155                          -97.242       0.000       0.276       0.034        OPEN
  159                           89.034       0.000       0.253       0.029        OPEN
  161                           63.046       0.000       0.402       0.109        OPEN
  163                          -95.553       0.000       0.271       0.033        OPEN
  169                          137.957       0.000       0.881       0.466        OPEN
  171                          -19.899       0.000       0.056       0.002        OPEN
  173                         6319.989       0.000       2.869       0.764        OPEN
  175                         6270.271       0.000       2.846       0.753        OPEN
  177                         6230.604       0.000       2.828       0.744        OPEN
  179                         6025.080       0.000       2.735       0.699        OPEN
  180                            2.496       0.000       0.005       0.000        OPEN
  181                            2.496       0.000       0.005       0.000        OPEN
  183                         5864.369       0.000       2.662       0.665        OPEN
  185                          -13.978       0.000       0.089       0.007        OPEN
  186                          314.760       0.000       2.009       2.147        OPEN
  187                         5414.873       0.000       2.458       0.574        OPEN
  189                         4406.199       0.000       2.000       0.392        OPEN
  191                         -970.908       0.000       0.689       0.082        OPEN
  193                        -1627.000       0.000       1.154       0.213        OPEN
  195                         -539.548       0.000       1.531       0.808        OPEN
  197                         -595.391       0.000       1.689       0.970        OPEN
  199                            8.069       0.000       0.023       0.000        OPEN
  201                          603.461       0.000       1.712       0.995        OPEN
  202                          523.020       0.000       3.338       5.500        OPEN
  203                          232.884       0.000       1.486       1.229        OPEN
  204                          523.020       0.000       1.484       0.763        OPEN
  205                          314.760       0.000       0.893       0.298        OPEN
  207                          224.815       0.000       0.638       0.160        OPEN
  209                          138.008       0.000       0.881       0.466        OPEN
  211                          435.519       0.000       1.235       0.544        OPEN
  213                          176.752       0.000       0.501       0.102        OPEN
  215                          147.451       0.000       0.418       0.073        OPEN
  217                         -190.281       0.000       0.540       0.117        OPEN
  219                         -190.355       0.000       0.540       0.117        OPEN
  221                          190.355       0.000       1.215       0.846        OPEN
  223                           65.095       0.000       0.185       0.016        OPEN
  225                           81.453       0.000       0.231       0.024        OPEN
  229                         4406.199       0.000       3.125       1.162        OPEN
  231                         4235.819       0.000       3.004       1.080        OPEN
  233                         4399.000       0.000       3.120       1.346        OPEN
  235                           55.832       0.000       0.158       0.012        OPEN
  237                          410.760       0.000       1.165       0.488        OPEN
  238                          243.486       0.000       0.691       0.185        OPEN
  239                         -100.660       0.000       0.286       0.036        OPEN
  240                          243.486       0.000       0.691       0.185        OPEN
  241                          243.486       0.000       0.691       0.185        OPEN
  243                          242.650       0.000       0.387       0.045        OPEN
  245                          209.687       0.000       0.335       0.035        OPEN
  247                          173.309       0.000       0.277       0.024        OPEN
  249                           84.806       0.000       0.135       0.006        OPEN
  251                           39.667       0.000       0.083       0.003        OPEN
  257                           21.888       0.000       0.062       0.002        OPEN
  261                           22.996       0.000       0.147       0.017        OPEN
  263                           15.821       0.000       0.045       0.001        OPEN
  269                           24.640       0.000       0.070       0.003        OPEN
  271                           54.437       0.000       0.347       0.083        OPEN
  273                          -44.783       0.000       0.127       0.008        OPEN
  275                          -30.246       0.000       0.086       0.004        OPEN
  277                            4.166       0.000       0.012       0.000        OPEN
  281                          -34.413       0.000       0.141       0.012        OPEN
  283                          -57.362       0.000       0.163       0.013        OPEN
  285                           11.845       0.000       0.034       0.001        OPEN
  287                         -113.823       0.000       0.465       0.110        OPEN
  289                          273.647       0.000       1.118       0.559        OPEN
  291                           52.339       0.000       0.214       0.026        OPEN
  293                           68.711       0.000       0.439       0.128        OPEN
  295                          -45.517       0.000       0.129       0.008        OPEN
  297                          377.592       0.000       2.410       3.008        OPEN
  299                          181.421       0.000       1.158       0.774        OPEN
  301                          181.421       0.000       1.158       0.774        OPEN
  303                          196.171       0.000       1.252       0.895        OPEN
  305                          115.030       0.000       0.326       0.046        OPEN
  307                          311.201       0.000       0.883       0.292        OPEN
  309                          149.172       0.000       0.952       0.539        OPEN
  311                           -1.721       0.000       0.005       0.000        OPEN
  313                          318.975       0.000       0.905       0.305        OPEN
  315                        -1087.452       0.000       0.771       0.101        OPEN
  317                          105.346       0.000       0.672       0.283        OPEN
  319                          -49.514       0.000       0.140       0.010        OPEN
  321                         6013.541       0.000       2.729       0.697        OPEN
  323                         -206.007       0.000       0.584       0.136        OPEN
  325                          116.544       0.000       0.744       0.341        OPEN
  329                         8165.072       0.000       3.706       1.244        OPEN
  330                         8165.072       0.000       3.706       1.244        OPEN
  333                         8165.072       0.000       3.706       1.244        OPEN
  10                             0.000       0.000       0.000      18.825      CLOSED/Pump
  335                            0.000       0.000       0.000       0.002      CLOSED/Pump


  Node Results at 22:00:00 hrs
  ------------------------------------------------------------------------------------------------
                                  Head    Pressure      Demand     Deficit     Outflow       TRACE
  Node                              ft         psi         GPM         GPM         GPM        MG/L
  ------------------------------------------------------------------------------------------------
  10                           148.313       0.569       0.000       0.000       0.000       0.000
  15                           146.422      49.579     360.000       0.000     360.000       0.000
  20                           159.273      13.117       0.000       0.000       0.000       0.000
  35                           148.703      59.017    1671.000       0.000    1671.000     100.000
  40                           149.195       7.494       0.000       0.000       0.000      52.261
  50                           142.433      11.237       0.000       0.000       0.000      43.276
  60                           208.959      90.542       0.000       0.000       0.000       0.000
  601                          302.105     130.902       0.000       0.000       0.000       0.000
  61                           302.105     130.902       0.000       0.000       0.000       0.000
  101                          148.313      46.066     235.538       0.000     235.538       0.000
  103                          148.289      45.622     165.168       0.000     165.168       0.000
  105                          149.400      52.386     167.859       0.000     167.859       0.000
  107                          149.396      55.201      67.754       0.000      67.754       0.000
  109                          148.291      55.458     286.936       0.000     286.936       0.000
  111                          148.853      60.165     176.006       0.000     176.006       0.000
  113                          148.904      63.653      24.812       0.000      24.812       0.000
  115                          149.502      58.713      64.604       0.000      64.604       0.000
  117                          152.053      59.992     145.960       0.000     145.960       0.000
  119                          158.293      67.722     218.401       0.000     218.401       0.000
  120                          156.270      67.712       0.000       0.000       0.000       0.000
  121                          161.080      70.663      51.621       0.000      51.621       0.000
  123                          164.471      66.499    1840.000       0.000    1840.000       0.000
  125                          160.725      64.876      56.544       0.000      56.544       0.000
  127                          159.719      44.941      21.898       0.000      21.898       0.000
  129                          159.712      47.105       0.000       0.000       0.000       0.000
  131                          159.695      66.596      53.010       0.000      53.010       0.000
  139                          156.923      54.562       7.304       0.000       7.304       0.000
  141                          154.975      65.417      12.214       0.000      12.214       0.000
  143                          150.966      67.363       7.688       0.000       7.688       0.000
  145                          155.336      66.874      34.261       0.000      34.261       0.000
  147                          155.650      59.427      10.602       0.000      10.602       0.000
  149                          155.788      60.570      33.567       0.000      33.567       0.000
  151                          157.278      53.633     179.155       0.000     179.155       0.000
  153                          157.339      39.490      54.771       0.000      54.771       0.000
  157                          156.290      62.044      64.220       0.000      64.220       0.000
  159                          153.533      63.926      51.237       0.000      51.237     100.000
  161                          151.663      63.982      19.592       0.000      19.592     100.000
  163                          151.287      63.386      11.681       0.000      11.681     100.000
  164                          151.287      63.386       0.000       0.000       0.000      98.157
  166                          151.287      66.419       3.224       0.000       3.224       0.000
  167                          149.752      67.054      18.054       0.000      18.054     100.000
  169                          149.753      67.054       0.000       0.000       0.000     100.000
  171                          148.860      66.234      48.782       0.000      48.782     100.000
  173                          148.838      66.225       0.000       0.000       0.000     100.000
  177                          148.715      60.972      72.131       0.000      72.131     100.000
  179                          148.724      60.976       0.000       0.000       0.000      95.490
  181                          148.709      60.969       0.000       0.000       0.000     100.000
  183                          148.722      59.675       0.000       0.000       0.000      92.526
  184                          147.365      56.920       0.000       0.000       0.000      67.080
  185                          147.964      57.180      31.806       0.000      31.806      67.449
  187                          148.599      58.972       0.000       0.000       0.000      62.093
  189                          148.910      62.790     133.821       0.000     133.821      91.351
  191                          148.817      53.650     101.556       0.000     101.556      37.707
  193                          148.904      56.721      88.424       0.000      88.424      58.512
  195                          148.963      57.829       0.000       0.000       0.000     100.000
  197                          148.822      54.519      21.130       0.000      21.130       0.000
  199                          143.623      63.098     147.957       0.000     147.957     100.000
  201                          142.880      61.867      55.316       0.000      55.316      99.526
  203                          142.714      60.971    4470.000       0.000    4470.000      99.494
  204                          148.375      55.192       0.000       0.000       0.000      59.380
  205                          143.596      53.121      81.046       0.000      81.046      63.073
  206                          142.677      61.389       0.000       0.000       0.000      55.435
  207                          142.884      58.012      86.044       0.000      86.044      57.895
  208                          142.443      54.788       0.000       0.000       0.000      55.558
  209                          142.037      62.411       1.079       0.000       1.079      56.105
  211                          141.900      58.452      10.751       0.000      10.751      61.232
  213                          141.842      58.427      17.286       0.000      17.286      50.763
  215                          141.674      58.354     114.316       0.000     114.316      23.765
  217                          141.657      58.780      30.033       0.000      30.033      23.866
  219                          141.647      59.643      51.237       0.000      51.237      30.924
  225                          141.652      57.911      28.272       0.000      28.272      31.358
  229                          141.740      56.866      79.583       0.000      79.583       0.774
  231                          141.736      59.248      20.435       0.000      20.435      27.800
  237                          141.819      55.384      19.356       0.000      19.356      35.505
  239                          141.818      55.817      55.316       0.000      55.316      16.853
  241                          141.818      55.817       0.000       0.000       0.000       0.016
  243                          141.818      55.383       5.382       0.000       5.382       0.000
  247                          141.819      53.651      87.271       0.000      87.271      25.426
  249                          141.819      53.651       0.000       0.000       0.000      16.218
  251                          141.824      48.453      29.958       0.000      29.958      30.610
  253                          141.881      45.878      67.605       0.000      67.605      30.348
  255                          141.928      49.798      50.084       0.000      50.084      39.550
  257                          153.683      59.225       0.000       0.000       0.000       0.000
  259                          153.322      55.602       0.000       0.000       0.000       0.000
  261                          152.014      65.868       0.000       0.000       0.000       0.000
  263                          151.878      65.809       0.000       0.000       0.000       0.000
  265                          150.241      65.099       0.000       0.000       0.000     100.000
  267                          148.945      55.439       0.000       0.000       0.000      85.525
  269                          149.233      64.663       0.000       0.000       0.000     100.000
  271                          148.753      61.855       0.000       0.000       0.000     100.000
  273                          143.596      58.754       0.000       0.000       0.000      89.095
  275                          142.888      57.580       0.000       0.000       0.000      82.132
  River                        220.000       0.000       0.000       0.000   13191.473       0.000
  Lake                         167.000       0.000       0.000       0.000       0.000       0.000
  1                            149.195       7.494       0.000       0.000     367.075      15.479
  2                            142.433      11.237       0.000       0.000     270.427       2.121
  3                            159.273      13.117       0.000       0.000   -1708.318       0.000


  Link Results at 22:00:00 hrs
  ------------------------------------------------------------------------
                             Flow Rate     Leakage    Velocity   Head Loss      Status
  Link                             GPM         GPM        ft/s      ft/kft
  ------------------------------------------------------------------------
  20                         -1708.318       0.000       0.071       0.000        OPEN
  40                           367.075       0.000       0.015       0.000        OPEN
  50                           270.427       0.000       0.011       0.000        OPEN
  60                         13191.473       0.000       9.355       8.969        OPEN
  101                            0.000       0.000       0.000       0.000        OPEN
  103                          147.079       0.000       0.235       0.018        OPEN
  105                         -382.617       0.000       1.085       0.428        OPEN
  107                           24.490       0.000       0.069       0.003        OPEN
  109                          -18.089       0.000       0.029       0.000        OPEN
  111                         -305.025       0.000       0.865       0.281        OPEN
  112                          442.389       0.000       1.255       0.560        OPEN
  113                          -91.513       0.000       0.260       0.030        OPEN
  114                          108.597       0.000       0.693       0.299        OPEN
  115                          -43.264       0.000       0.276       0.054        OPEN
  116                           -7.729       0.000       0.022       0.000        OPEN
  117                          574.965       0.000       1.631       0.909        OPEN
  119                         -658.854       0.000       1.869       1.170        OPEN
  120                         1049.565       0.000       2.977       2.772        OPEN
  121                          938.788       0.000       2.663       2.255        OPEN
  122                          330.215       0.000       2.108       2.347        OPEN
  123                         8742.489       0.000       3.968       1.394        OPEN
  125                        11351.473       0.000       5.152       2.260        OPEN
  129                         2227.147       0.000       1.579       0.382        OPEN
  131                         1993.180       0.000       1.414       0.311        OPEN
  133                        -1708.318       0.000       1.745       0.568        OPEN
  135                          262.963       0.000       0.186       0.007        OPEN
  137                           53.010       0.000       0.085       0.003        OPEN
  145                          209.953       0.000       1.340       1.014        OPEN
  147                          202.650       0.000       1.293       0.950        OPEN
  149                         -367.688       0.000       2.347       2.864        OPEN
  151                         -360.000       0.000       2.298       2.754        OPEN
  153                          177.252       0.000       0.503       0.103        OPEN
  155                          211.513       0.000       0.600       0.143        OPEN
  159                         -222.115       0.000       0.630       0.156        OPEN
  161                         -255.682       0.000       1.632       1.461        OPEN
  163                         -122.652       0.000       0.348       0.052        OPEN
  169                          177.423       0.000       1.132       0.743        OPEN
  171                          312.185       0.000       0.886       0.293        OPEN
  173                         7162.338       0.000       3.251       0.963        OPEN
  175                         7098.119       0.000       3.222       0.947        OPEN
  177                         7046.882       0.000       3.198       0.935        OPEN
  179                         6800.090       0.000       3.086       0.875        OPEN
  180                            3.224       0.000       0.007       0.000        OPEN
  181                            3.224       0.000       0.007       0.000        OPEN
  183                         6597.979       0.000       2.995       0.827        OPEN
  185                          -18.054       0.000       0.115       0.011        OPEN
  186                          321.746       0.000       2.054       2.236        OPEN
  187                         6041.683       0.000       2.742       0.703        OPEN
  189                         4689.905       0.000       2.129       0.440        OPEN
  191                        -1302.996       0.000       0.924       0.141        OPEN
  193                        -1671.000       0.000       1.185       0.224        OPEN
  195                         -245.800       0.000       0.697       0.188        OPEN
  197                         -317.931       0.000       0.902       0.304        OPEN
  199                           49.144       0.000       0.139       0.010        OPEN
  201                          367.075       0.000       1.041       0.396        OPEN
  202                          547.994       0.000       3.498       5.996        OPEN
  203                          258.054       0.000       1.647       1.486        OPEN
  204                          547.994       0.000       1.555       0.832        OPEN
  205                          321.746       0.000       0.913       0.310        OPEN
  207                          208.910       0.000       0.593       0.139        OPEN
  209                          161.426       0.000       1.030       0.623        OPEN
  211                          538.242       0.000       1.527       0.805        OPEN
  213                          160.320       0.000       0.455       0.085        OPEN
  215                           88.119       0.000       0.250       0.028        OPEN
  217                         -230.133       0.000       0.653       0.167        OPEN
  219                         -227.200       0.000       0.645       0.163        OPEN
  221                          227.200       0.000       1.450       1.174        OPEN
  223                           31.742       0.000       0.090       0.004        OPEN
  225                           52.872       0.000       0.150       0.011        OPEN
  229                         4689.905       0.000       3.326       1.304        OPEN
  231                         4440.097       0.000       3.149       1.178        OPEN
  233                         4470.000       0.000       3.170       1.387        OPEN
  235                          101.852       0.000       0.289       0.037        OPEN
  237                          456.703       0.000       1.296       0.594        OPEN
  238                          397.536       0.000       1.128       0.459        OPEN
  239                           26.876       0.000       0.076       0.003        OPEN
  240                          397.536       0.000       1.128       0.459        OPEN
  241                          397.536       0.000       1.128       0.459        OPEN
  243                          396.457       0.000       0.633       0.113        OPEN
  245                          280.796       0.000       0.448       0.059        OPEN
  247                          223.857       0.000       0.357       0.039        OPEN
  249                          109.542       0.000       0.175       0.010        OPEN
  251                           51.237       0.000       0.107       0.005        OPEN
  257                           28.272       0.000       0.080       0.003        OPEN
  261                           39.653       0.000       0.253       0.046        OPEN
  263                           20.435       0.000       0.058       0.002        OPEN
  269                          104.911       0.000       0.298       0.039        OPEN
  271                           60.365       0.000       0.385       0.101        OPEN
  273                           25.189       0.000       0.071       0.003        OPEN
  275                           -7.976       0.000       0.023       0.000        OPEN
  277                            5.382       0.000       0.015       0.000        OPEN
  281                          -13.357       0.000       0.055       0.002        OPEN
  283                          -22.152       0.000       0.063       0.002        OPEN
  285                           -6.065       0.000       0.017       0.000        OPEN
  287                          -94.563       0.000       0.386       0.078        OPEN
  289                          270.427       0.000       1.105       0.547        OPEN
  291                           67.605       0.000       0.276       0.042        OPEN
  293                           58.176       0.000       0.371       0.094        OPEN
  295                          -28.217       0.000       0.080       0.003        OPEN
  297                          440.991       0.000       2.815       4.010        OPEN
  299                          211.874       0.000       1.352       1.032        OPEN
  301                          211.874       0.000       1.352       1.032        OPEN
  303                          229.117       0.000       1.462       1.193        OPEN
  305                          133.974       0.000       0.380       0.061        OPEN
  307                          363.091       0.000       1.030       0.388        OPEN
  309                          187.206       0.000       1.195       0.820        OPEN
  311                          -99.087       0.000       0.281       0.035        OPEN
  313                          416.038       0.000       1.180       0.500        OPEN
  315                        -1425.200       0.000       1.011       0.167        OPEN
  317                          112.096       0.000       0.715       0.317        OPEN
  319                          -10.244       0.000       0.029       0.001        OPEN
  321                         6785.185       0.000       3.080       0.871        OPEN
  323                          -85.220       0.000       0.242       0.027        OPEN
  325                          122.204       0.000       0.780       0.372        OPEN
  329                        13191.473       0.000       5.987       3.025        OPEN
  330                           -0.000       0.000       0.000   93146.852      CLOSED
  333                           -0.000       0.000       0.000       0.000        OPEN
  10                             0.000       0.000       0.000      18.687      CLOSED/Pump
  335                        13191.473       0.000       0.000     -93.147        OPEN/Pump


  Node Results at 23:00:00 hrs
  ------------------------------------------------------------------------------------------------
                                  Head    Pressure      Demand     Deficit     Outflow       TRACE
  Node                              ft         psi         GPM         GPM         GPM        MG/L
  ------------------------------------------------------------------------------------------------
  10                           144.954      -0.886       0.000       0.000       0.000       0.000
  15                           145.260      49.075     360.000       0.000     360.000       0.000
  20                           159.922      13.398       0.000       0.000       0.000       0.000
  35                           147.086      58.316    1668.000       0.000    1668.000      87.568
  40                           148.677       7.269       0.000       0.000       0.000      15.479
  50                           141.329      10.758       0.000       0.000       0.000       2.121
  60                           208.937      90.532       0.000       0.000       0.000       0.000
  601                          301.959     130.839       0.000       0.000       0.000       0.000
  61                           301.959     130.839       0.000       0.000       0.000       0.000
  101                          144.954      44.610     317.216       0.000     317.216       0.000
  103                          144.937      44.169     222.444       0.000     222.444       0.000
  105                          146.362      51.070     226.068       0.000     226.068       0.000
  107                          146.363      53.886      91.249       0.000      91.249       0.000
  109                          144.971      54.020     386.438       0.000     386.438       0.000
  111                          146.304      59.060     237.040       0.000     237.040       0.000
  113                          146.516      62.619      33.417       0.000      33.417       0.000
  115                          146.898      57.585      87.007       0.000      87.007       0.000
  117                          149.734      58.987     196.576       0.000     196.576       0.000
  119                          157.484      67.371     294.137       0.000     294.137       0.000
  120                          154.948      67.139       0.000       0.000       0.000       0.000
  121                          160.662      70.482      69.522       0.000      69.522       0.000
  123                          164.050      66.317    1859.000       0.000    1859.000       0.000
  125                          160.485      64.772      76.152       0.000      76.152       0.000
  127                          160.060      45.089      29.492       0.000      29.492       0.000
  129                          160.051      47.252       0.000       0.000       0.000       0.000
  131                          160.020      66.737      71.393       0.000      71.393       0.000
  139                          156.393      54.333       9.836       0.000       9.836       0.000
  141                          153.866      64.937      16.449       0.000      16.449       0.000
  143                          149.803      66.860      10.354       0.000      10.354       0.000
  145                          154.143      66.357      46.142       0.000      46.142       0.000
  147                          154.426      58.897      14.278       0.000      14.278       0.000
  149                          154.554      60.035      45.207       0.000      45.207       0.000
  151                          156.083      53.115     241.282       0.000     241.282       0.000
  153                          156.150      38.975      73.764       0.000      73.764       0.000
  157                          155.284      61.608      86.489       0.000      86.489       0.000
  159                          152.271      63.379      69.004       0.000      69.004     100.000
  161                          150.236      63.364      26.386       0.000      26.386     100.000
  163                          149.829      62.755      15.731       0.000      15.731     100.000
  164                          149.829      62.755       0.000       0.000       0.000      98.002
  166                          149.829      65.788       4.342       0.000       4.342       0.000
  167                          148.176      66.371      24.315       0.000      24.315     100.000
  169                          148.178      66.372       0.000       0.000       0.000     100.000
  171                          147.237      65.531      65.698       0.000      65.698     100.000
  173                          147.214      65.521       0.000       0.000       0.000     100.000
  177                          147.100      60.272      97.144       0.000      97.144      15.479
  179                          147.113      60.278       0.000       0.000       0.000      15.479
  181                          147.093      60.269       0.000       0.000       0.000      87.567
  183                          147.048      58.950       0.000       0.000       0.000      81.144
  184                          145.360      56.052       0.000       0.000       0.000      78.845
  185                          145.963      56.313      42.835       0.000      42.835      78.750
  187                          146.452      58.041       0.000       0.000       0.000      72.113
  189                          147.048      61.983     180.226       0.000     180.226      96.388
  191                          146.477      52.636     136.773       0.000     136.773      77.903
  193                          146.636      55.738     119.088       0.000     119.088      87.940
  195                          146.712      56.854       0.000       0.000       0.000     100.000
  197                          146.409      53.473      28.457       0.000      28.457       0.000
  199                          141.619      62.230     199.264       0.000     199.264     100.000
  201                          140.850      60.987      74.499       0.000      74.499      99.799
  203                          140.683      60.091    4480.000       0.000    4480.000      99.794
  204                          146.279      54.284       0.000       0.000       0.000      71.707
  205                          141.567      52.241     109.151       0.000     109.151      68.222
  206                          140.560      60.472       0.000       0.000       0.000      61.690
  207                          140.812      57.114     115.881       0.000     115.881      66.247
  208                          140.276      53.849       0.000       0.000       0.000      62.752
  209                          139.781      61.434       1.453       0.000       1.453      62.004
  211                          139.616      57.463      14.479       0.000      14.479      55.499
  213                          139.520      57.421      23.280       0.000      23.280      58.393
  215                          139.230      57.295     153.957       0.000     153.957       4.447
  217                          139.200      57.715      40.447       0.000      40.447      24.536
  219                          139.182      58.574      69.004       0.000      69.004      28.031
  225                          139.190      56.845      38.076       0.000      38.076      28.221
  229                          139.409      55.856     107.181       0.000     107.181      31.750
  231                          139.403      58.237      27.522       0.000      27.522      26.922
  237                          139.587      54.417      26.069       0.000      26.069      49.585
  239                          139.594      54.853      74.499       0.000      74.499      17.835
  241                          139.595      54.854       0.000       0.000       0.000       4.477
  243                          139.594      54.420       7.248       0.000       7.248       0.000
  247                          139.607      52.692     117.535       0.000     117.535      37.159
  249                          139.607      52.692       0.000       0.000       0.000      23.756
  251                          139.635      47.505      40.347       0.000      40.347      40.336
  253                          139.908      45.023      91.048       0.000      91.048      37.915
  255                          139.988      48.958      67.451       0.000      67.451       2.121
  257                          151.745      58.385       0.000       0.000       0.000       0.000
  259                          151.297      54.724       0.000       0.000       0.000       0.000
  261                          149.680      64.856       0.000       0.000       0.000       0.000
  263                          149.505      64.781       0.000       0.000       0.000       0.000
  265                          148.701      64.432       0.000       0.000       0.000     100.000
  267                          147.000      54.596       0.000       0.000       0.000     100.000
  269                          147.513      63.917       0.000       0.000       0.000     100.000
  271                          147.134      61.153       0.000       0.000       0.000     100.000
  273                          141.569      57.875       0.000       0.000       0.000      96.099
  275                          140.851      56.698       0.000       0.000       0.000      93.422
  River                        220.000       0.000       0.000       0.000   13205.643       0.000
  Lake                         167.000       0.000       0.000       0.000       0.000       0.000
  1                            148.677       7.269       0.000       0.000     701.413      15.479
  2                            141.329      10.758       0.000       0.000     457.740       2.121
  3                            159.922      13.398       0.000       0.000    -907.452       0.000


  Link Results at 23:00:00 hrs
  ------------------------------------------------------------------------
                             Flow Rate     Leakage    Velocity   Head Loss      Status
  Link                             GPM         GPM        ft/s      ft/kft
  ------------------------------------------------------------------------
  20                          -907.452       0.000       0.038       0.000        OPEN
  40                           701.413       0.000       0.029       0.000        OPEN
  50                           457.740       0.000       0.019       0.000        OPEN
  60                         13205.643       0.000       9.365       8.987        OPEN
  101                            0.000       0.000       0.000       0.000        OPEN
  103                          122.833       0.000       0.196       0.013        OPEN
  105                         -440.049       0.000       1.248       0.554        OPEN
  107                          -12.377       0.000       0.035       0.001        OPEN
  109                          -99.611       0.000       0.159       0.009        OPEN
  111                         -486.049       0.000       1.379       0.666        OPEN
  112                          421.755       0.000       1.196       0.512        OPEN
  113                         -198.153       0.000       0.562       0.126        OPEN
  114                           85.202       0.000       0.544       0.191        OPEN
  115                         -103.626       0.000       0.661       0.274        OPEN
  116                         -146.367       0.000       0.415       0.072        OPEN
  117                          653.740       0.000       1.855       1.154        OPEN
  119                         -697.590       0.000       1.979       1.301        OPEN
  120                         1185.547       0.000       3.363       3.474        OPEN
  121                         1052.900       0.000       2.987       2.788        OPEN
  122                          362.358       0.000       2.313       2.787        OPEN
  123                         9384.490       0.000       4.259       1.589        OPEN
  125                        11346.643       0.000       5.150       2.259        OPEN
  129                         1530.272       0.000       1.085       0.190        OPEN
  131                         1251.385       0.000       0.887       0.131        OPEN
  133                         -907.452       0.000       0.927       0.176        OPEN
  135                          314.440       0.000       0.223       0.010        OPEN
  137                           71.393       0.000       0.114       0.005        OPEN
  145                          243.048       0.000       1.551       1.330        OPEN
  147                          233.212       0.000       1.489       1.232        OPEN
  149                         -370.354       0.000       2.364       2.902        OPEN
  151                         -360.000       0.000       2.298       2.754        OPEN
  153                          153.592       0.000       0.436       0.079        OPEN
  155                          199.734       0.000       0.567       0.128        OPEN
  159                         -214.013       0.000       0.607       0.146        OPEN
  161                         -259.220       0.000       1.655       1.499        OPEN
  163                         -128.972       0.000       0.366       0.057        OPEN
  169                          202.736       0.000       1.294       0.951        OPEN
  171                          371.529       0.000       1.054       0.405        OPEN
  173                         7533.276       0.000       3.419       1.058        OPEN
  175                         7446.787       0.000       3.380       1.035        OPEN
  177                         7377.782       0.000       3.349       1.018        OPEN
  179                         7089.104       0.000       3.218       0.945        OPEN
  180                            4.342       0.000       0.009       0.000        OPEN
  181                            4.342       0.000       0.009       0.000        OPEN
  183                         6852.177       0.000       3.110       0.887        OPEN
  185                          -24.315       0.000       0.155       0.019        OPEN
  186                          279.494       0.000       1.784       1.723        OPEN
  187                         6213.305       0.000       2.820       0.740        OPEN
  189                         4870.750       0.000       2.211       0.472        OPEN
  191                        -1276.857       0.000       0.906       0.136        OPEN
  193                        -1668.000       0.000       1.183       0.223        OPEN
  195                         -283.585       0.000       0.804       0.246        OPEN
  197                         -380.729       0.000       1.080       0.424        OPEN
  199                          320.684       0.000       0.910       0.308        OPEN
  201                          701.413       0.000       1.990       1.314        OPEN
  202                          549.901       0.000       3.510       6.035        OPEN
  203                          313.243       0.000       1.999       2.128        OPEN
  204                          549.901       0.000       1.560       0.837        OPEN
  205                          279.494       0.000       0.793       0.239        OPEN
  207                           -7.441       0.000       0.021       0.000        OPEN
  209                          229.071       0.000       1.462       1.192        OPEN
  211                          614.557       0.000       1.743       1.029        OPEN
  213                           50.424       0.000       0.143       0.010        OPEN
  215                         -105.144       0.000       0.298       0.039        OPEN
  217                         -318.834       0.000       0.904       0.305        OPEN
  219                         -262.293       0.000       0.744       0.213        OPEN
  221                          262.293       0.000       1.674       1.532        OPEN
  223                         -131.638       0.000       0.373       0.059        OPEN
  225                         -103.181       0.000       0.293       0.038        OPEN
  229                         4870.750       0.000       3.454       1.399        OPEN
  231                         4528.019       0.000       3.211       1.222        OPEN
  233                         4480.000       0.000       3.177       1.392        OPEN
  235                          143.467       0.000       0.407       0.070        OPEN
  237                          471.200       0.000       1.337       0.629        OPEN
  238                          441.855       0.000       1.253       0.558        OPEN
  239                           86.536       0.000       0.245       0.027        OPEN
  240                          441.855       0.000       1.253       0.558        OPEN
  241                          441.855       0.000       1.253       0.558        OPEN
  243                          440.402       0.000       0.703       0.137        OPEN
  245                          366.219       0.000       0.584       0.097        OPEN
  247                          301.485       0.000       0.481       0.068        OPEN
  249                          147.528       0.000       0.235       0.018        OPEN
  251                           69.004       0.000       0.144       0.008        OPEN
  257                           38.076       0.000       0.108       0.006        OPEN
  261                           41.454       0.000       0.265       0.050        OPEN
  263                           27.522       0.000       0.078       0.003        OPEN
  269                           59.704       0.000       0.169       0.014        OPEN
  271                           93.248       0.000       0.595       0.226        OPEN
  273                          -59.612       0.000       0.169       0.014        OPEN
  275                          -45.767       0.000       0.130       0.008        OPEN
  277                            7.248       0.000       0.021       0.000        OPEN
  281                          -53.015       0.000       0.217       0.027        OPEN
  283                          -88.344       0.000       0.251       0.028        OPEN
  285                           15.883       0.000       0.045       0.001        OPEN
  287                         -186.432       0.000       0.762       0.275        OPEN
  289                          457.740       0.000       1.870       1.449        OPEN
  291                           91.048       0.000       0.372       0.073        OPEN
  293                          112.808       0.000       0.720       0.321        OPEN
  295                          -72.461       0.000       0.206       0.020        OPEN
  297                          495.006       0.000       3.160       4.967        OPEN
  299                          238.020       0.000       1.519       1.280        OPEN
  301                          238.020       0.000       1.519       1.280        OPEN
  303                          256.986       0.000       1.640       1.475        OPEN
  305                          158.734       0.000       0.450       0.084        OPEN
  307                          415.720       0.000       1.179       0.499        OPEN
  309                          216.853       0.000       1.384       1.077        OPEN
  311                         -321.997       0.000       0.913       0.311        OPEN
  313                          506.999       0.000       1.438       0.720        OPEN
  315                        -1384.415       0.000       0.982       0.158        OPEN
  317                          113.017       0.000       0.721       0.322        OPEN
  319                           30.450       0.000       0.086       0.004        OPEN
  321                         7069.030       0.000       3.209       0.940        OPEN
  323                          -26.480       0.000       0.075       0.003        OPEN
  325                          107.558       0.000       0.687       0.294        OPEN
  329                        13205.643       0.000       5.994       3.031        OPEN
  330                           -0.000       0.000       0.000   93021.922      CLOSED
  333                           -0.000       0.000       0.000       0.000        OPEN
  10                             0.000       0.000       0.000      22.046      CLOSED/Pump
  335                        13205.644       0.000       0.000     -93.022        OPEN/Pump


  Node Results at 24:00:00 hrs
  ------------------------------------------------------------------------------------------------
                                  Head    Pressure      Demand     Deficit     Outflow       TRACE
  Node                              ft         psi         GPM         GPM         GPM        MG/L
  ------------------------------------------------------------------------------------------------
  10                           147.692       0.300       0.000       0.000       0.000       0.000
  15                           127.988      41.591     620.000       0.000     620.000       0.000
  20                           160.266      13.548       0.000       0.000       0.000       0.000
  35                           147.946      58.689    1637.000       0.000    1637.000      85.630
  40                           147.685       6.840       0.000       0.000       0.000      15.479
  50                           139.459       9.948       0.000       0.000       0.000       2.121
  60                           209.120      90.612       0.000       0.000       0.000       0.000
  601                          303.185     131.370       0.000       0.000       0.000       0.000
  61                           303.185     131.370       0.000       0.000       0.000       0.000
  101                          147.692      45.796     254.533       0.000     254.533       0.000
  103                          147.661      45.350     178.488       0.000     178.488       0.000
  105                          148.995      52.211     181.396       0.000     181.396       0.000
  107                          148.989      55.024      73.218       0.000      73.218       0.000
  109                          147.662      55.186     310.076       0.000     310.076       0.000
  111                          148.279      59.916     190.200       0.000     190.200       0.000
  113                          148.321      63.401      26.813       0.000      26.813       0.000
  115                          149.086      58.533      69.814       0.000      69.814       0.000
  117                          152.189      60.051     157.731       0.000     157.731       0.000
  119                          159.694      68.329     236.014       0.000     236.014       0.000
  120                          157.268      68.144       0.000       0.000       0.000       0.000
  121                          163.146      71.558      55.784       0.000      55.784       0.000
  123                          167.558      67.837       0.000       0.000       0.000       0.000
  125                          162.585      65.682      61.104       0.000      61.104       0.000
  127                          160.969      45.483      23.664       0.000      23.664       0.000
  129                          160.957      47.644       0.000       0.000       0.000       0.000
  131                          160.936      67.134      57.285       0.000      57.285       0.000
  139                          155.274      53.848       7.893       0.000       7.893       0.000
  141                          151.237      63.798      13.199       0.000      13.199       0.000
  143                          140.422      62.795       8.308       0.000       8.308       0.000
  145                          152.450      65.623      37.024       0.000      37.024       0.000
  147                          153.371      58.440      11.457       0.000      11.457       0.000
  149                          153.760      59.691      36.274       0.000      36.274       0.000
  151                          157.594      53.770     193.603       0.000     193.603       0.000
  153                          157.690      39.643      59.188       0.000      59.188       0.000
  157                          157.260      62.464      69.399       0.000      69.399       0.000
  159                          153.908      64.089      55.369       0.000      55.369     100.000
  161                          151.635      63.970      21.172       0.000      21.172     100.000
  163                          151.177      63.339      12.623       0.000      12.623     100.000
  164                          151.177      63.339       0.000       0.000       0.000     100.000
  166                          151.177      66.372       3.484       0.000       3.484       0.000
  167                          149.310      66.862      19.510       0.000      19.510     100.000
  169                          149.310      66.863       0.000       0.000       0.000     100.000
  171                          148.226      65.959      52.716       0.000      52.716     100.000
  173                          148.202      65.949       0.000       0.000       0.000     100.000
  177                          147.944      60.638      77.948       0.000      77.948      15.479
  179                          147.939      60.635       0.000       0.000       0.000      15.479
  181                          147.952      60.641       0.000       0.000       0.000      85.630
  183                          147.939      59.336       0.000       0.000       0.000      15.479
  184                          146.579      56.580       0.000       0.000       0.000      50.543
  185                          147.213      56.855      34.371       0.000      34.371      50.842
  187                          147.945      58.688       0.000       0.000       0.000      88.923
  189                          148.272      62.513     144.613       0.000     144.613      99.948
  191                          148.221      53.392     109.746       0.000     109.746     100.000
  193                          148.319      56.467      95.555       0.000      95.555     100.000
  195                          148.390      57.581       0.000       0.000       0.000     100.000
  197                          148.230      54.262      22.834       0.000      22.834      85.278
  199                          142.640      62.672     159.889       0.000     159.889     100.000
  201                          141.862      61.426      59.777       0.000      59.777      99.933
  203                          141.698      60.531    4439.000       0.000    4439.000      99.935
  204                          147.687      54.894       0.000       0.000       0.000      88.923
  205                          142.587      52.684      87.582       0.000      87.582      77.530
  206                          141.307      60.795       0.000       0.000       0.000      73.798
  207                          141.725      57.510      92.983       0.000      92.983      77.743
  208                          140.833      54.090       0.000       0.000       0.000      70.031
  209                          140.010      61.533       1.166       0.000       1.166      67.172
  211                          139.734      57.514      11.618       0.000      11.618      61.967
  213                          139.653      57.479      18.680       0.000      18.680      60.276
  215                          139.460      57.395     123.535       0.000     123.535      35.664
  217                          139.440      57.820      32.455       0.000      32.455      23.765
  219                          139.429      58.681      55.369       0.000      55.369      26.297
  225                          139.434      56.950      30.552       0.000      30.552      26.617
  229                          139.341      55.827      86.001       0.000      86.001      48.124
  231                          139.337      58.208      22.083       0.000      22.083      25.277
  237                          139.371      54.323      20.917       0.000      20.917      33.764
  239                          139.317      54.733      59.777       0.000      59.777      32.269
  241                          139.317      54.733       0.000       0.000       0.000      41.632
  243                          139.317      54.300       5.816       0.000       5.816       0.000
  247                          139.309      52.563      94.309       0.000      94.309       2.121
  249                          139.309      52.563       0.000       0.000       0.000      20.697
  251                          139.306      47.362      32.374       0.000      32.374       2.121
  253                          139.256      44.741      73.057       0.000      73.057       2.121
  255                          139.309      48.664      54.123       0.000      54.123       2.121
  257                          154.153      59.428       0.000       0.000       0.000       0.000
  259                          153.718      55.773       0.000       0.000       0.000       0.000
  261                          152.142      65.923       0.000       0.000       0.000       0.000
  263                          151.978      65.852       0.000       0.000       0.000       0.000
  265                          149.905      64.954       0.000       0.000       0.000     100.000
  267                          148.344      55.178       0.000       0.000       0.000      93.253
  269                          148.665      64.416       0.000       0.000       0.000     100.000
  271                          148.029      61.541       0.000       0.000       0.000     100.000
  273                          142.590      58.318       0.000       0.000       0.000      99.996
  275                          141.859      57.134       0.000       0.000       0.000      98.809
  River                        220.000       0.000       0.000       0.000   13087.223       0.000
  Lake                         167.000       0.000       0.000       0.000       0.000       0.000
  1                            147.685       6.840       0.000       0.000    -262.500      15.479
  2                            139.459       9.948       0.000       0.000     140.043       2.121
  3                            160.266      13.548       0.000       0.000   -2184.299       0.000


  Link Results at 24:00:00 hrs
  ------------------------------------------------------------------------
                             Flow Rate     Leakage    Velocity   Head Loss      Status
  Link                             GPM         GPM        ft/s      ft/kft
  ------------------------------------------------------------------------
  20                         -2184.299       0.000       0.091       0.000        OPEN
  40                          -262.500       0.000       0.011       0.000        OPEN
  50                           140.043       0.000       0.006       0.000        OPEN
  60                         13087.223       0.000       9.281       8.839        OPEN
  101                            0.000       0.000       0.000       0.000        OPEN
  103                          167.589       0.000       0.267       0.023        OPEN
  105                         -422.122       0.000       1.197       0.513        OPEN
  107                           31.990       0.000       0.091       0.004        OPEN
  109                          -10.899       0.000       0.017       0.000        OPEN
  111                         -320.975       0.000       0.911       0.309        OPEN
  112                          497.324       0.000       1.411       0.695        OPEN
  113                          -82.100       0.000       0.233       0.025        OPEN
  114                          123.980       0.000       0.791       0.382        OPEN
  115                          -41.227       0.000       0.263       0.050        OPEN
  116                           15.067       0.000       0.043       0.001        OPEN
  117                          635.508       0.000       1.803       1.095        OPEN
  119                         -732.346       0.000       2.078       1.424        OPEN
  120                         1157.643       0.000       3.284       3.324        OPEN
  121                         1038.000       0.000       2.945       2.716        OPEN
  122                          367.942       0.000       2.348       2.867        OPEN
  123                         9812.394       0.000       4.454       1.726        OPEN
  125                        13087.223       0.000       5.940       2.942        OPEN
  129                         2851.103       0.000       2.022       0.603        OPEN
  131                         2573.547       0.000       1.825       0.499        OPEN
  133                        -2184.299       0.000       2.231       0.895        OPEN
  135                          365.584       0.000       0.259       0.013        OPEN
  137                           57.285       0.000       0.091       0.003        OPEN
  145                          308.299       0.000       1.968       2.066        OPEN
  147                          300.406       0.000       1.917       1.970        OPEN
  149                         -628.308       0.000       4.010       7.724        OPEN
  151                         -620.000       0.000       3.957       7.536        OPEN
  153                          341.101       0.000       0.968       0.346        OPEN
  155                          378.125       0.000       1.073       0.418        OPEN
  159                         -389.582       0.000       1.105       0.442        OPEN
  161                         -425.856       0.000       2.718       3.759        OPEN
  163                         -157.264       0.000       0.446       0.082        OPEN
  169                          216.452       0.000       1.382       1.073        OPEN
  171                          462.195       0.000       1.311       0.607        OPEN
  173                         7956.542       0.000       3.611       1.170        OPEN
  175                         7887.143       0.000       3.580       1.152        OPEN
  177                         7831.774       0.000       3.555       1.137        OPEN
  179                         7559.698       0.000       3.431       1.065        OPEN
  180                            3.484       0.000       0.007       0.000        OPEN
  181                            3.484       0.000       0.007       0.000        OPEN
  183                         7336.640       0.000       3.330       1.007        OPEN
  185                          -19.510       0.000       0.125       0.012        OPEN
  186                          347.444       0.000       2.218       2.578        OPEN
  187                         6712.097       0.000       3.047       0.854        OPEN
  189                         4855.792       0.000       2.204       0.469        OPEN
  191                        -1803.590       0.000       1.279       0.258        OPEN
  193                        -1637.000       0.000       1.161       0.216        OPEN
  195                          308.727       0.000       0.876       0.287        OPEN
  197                          230.779       0.000       0.655       0.168        OPEN
  199                          -31.721       0.000       0.090       0.004        OPEN
  201                         -262.500       0.000       0.745       0.213        OPEN
  202                          565.228       0.000       3.608       6.350        OPEN
  203                          252.155       0.000       1.609       1.424        OPEN
  204                          565.228       0.000       1.603       0.881        OPEN
  205                          347.444       0.000       0.986       0.358        OPEN
  207                          283.875       0.000       0.805       0.246        OPEN
  209                          165.605       0.000       1.057       0.654        OPEN
  211                          605.032       0.000       1.716       0.999        OPEN
  213                          181.839       0.000       0.516       0.108        OPEN
  215                          131.199       0.000       0.372       0.059        OPEN
  217                         -246.169       0.000       0.698       0.189        OPEN
  219                         -250.904       0.000       0.712       0.196        OPEN
  221                          250.904       0.000       1.601       1.411        OPEN
  223                           45.416       0.000       0.129       0.008        OPEN
  225                           68.250       0.000       0.194       0.018        OPEN
  229                         4855.792       0.000       3.444       1.391        OPEN
  231                         4553.069       0.000       3.229       1.234        OPEN
  233                         4439.000       0.000       3.148       1.369        OPEN
  235                          142.833       0.000       0.405       0.069        OPEN
  237                          506.389       0.000       1.437       0.719        OPEN
  238                          581.788       0.000       1.650       0.930        OPEN
  239                          168.381       0.000       0.478       0.094        OPEN
  240                          581.788       0.000       1.650       0.930        OPEN
  241                          581.788       0.000       1.650       0.930        OPEN
  243                          580.622       0.000       0.926       0.228        OPEN
  245                          333.178       0.000       0.532       0.082        OPEN
  247                          241.910       0.000       0.386       0.045        OPEN
  249                          118.376       0.000       0.189       0.012        OPEN
  251                           55.369       0.000       0.115       0.006        OPEN
  257                           30.552       0.000       0.087       0.004        OPEN
  261                           72.588       0.000       0.463       0.142        OPEN
  263                           22.083       0.000       0.063       0.002        OPEN
  269                          235.827       0.000       0.669       0.175        OPEN
  271                           35.496       0.000       0.227       0.038        OPEN
  273                          179.413       0.000       0.509       0.105        OPEN
  275                           48.422       0.000       0.137       0.009        OPEN
  277                            5.816       0.000       0.016       0.000        OPEN
  281                           42.606       0.000       0.174       0.018        OPEN
  283                           71.214       0.000       0.202       0.019        OPEN
  285                          -48.234       0.000       0.137       0.009        OPEN
  287                           -3.469       0.000       0.014       0.000        OPEN
  289                          140.043       0.000       0.572       0.162        OPEN
  291                           73.057       0.000       0.298       0.048        OPEN
  293                            9.394       0.000       0.060       0.003        OPEN
  295                           22.980       0.000       0.065       0.002        OPEN
  297                          487.585       0.000       3.112       4.830        OPEN
  299                          234.255       0.000       1.495       1.243        OPEN
  301                          234.255       0.000       1.495       1.243        OPEN
  303                          253.330       0.000       1.617       1.436        OPEN
  305                          147.923       0.000       0.420       0.074        OPEN
  307                          401.253       0.000       1.138       0.467        OPEN
  309                          206.951       0.000       1.321       0.988        OPEN
  311                          -75.753       0.000       0.215       0.021        OPEN
  313                          462.895       0.000       1.313       0.609        OPEN
  315                        -1945.727       0.000       1.380       0.297        OPEN
  317                          114.089       0.000       0.728       0.328        OPEN
  319                           28.744       0.000       0.082       0.004        OPEN
  321                         7543.591       0.000       3.424       1.060        OPEN
  323                           54.292       0.000       0.154       0.011        OPEN
  325                          142.137       0.000       0.907       0.493        OPEN
  329                        13087.223       0.000       5.940       2.981        OPEN
  330                           -0.000       0.000       0.000   94065.586      CLOSED
  333                           -0.000       0.000       0.000       0.000        OPEN
  10                             0.000       0.000       0.000      19.308      CLOSED/Pump
  335                        13087.224       0.000       0.000     -94.066        OPEN/Pump
